Division,Zona,Status,Numero,Anio,Mes,Area,Ciudad,SE,Circuito,Fecha_Inici,Fecha_Term,Hora_Ini,Hora_Term,Demanda,Usuario,Ramal,PUR,Material,Causa,Entidad,Proceso,Continuada,DEMUA,Duracion,TIU,Usuario_Promedio,TLU_Real,EDV,Afectacion,Tipo_Tramo,Tramo_Trocal,Tramo_Ramal,Atendido_Por,Con_Sin_Evento,Num_Evento,Falla_Renuante,Solicitud,Orden_Sicoss,Observaciones
DK,04,I,1737,2018,6,H,*,VFD,4020,2018.06.01,2018.06.01,09:56,10:30,16,64,F2229- 10 TE,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,2176,34,0.004073,534186,0.004073488,0.009,S,R,0,F2229- 10 TE,9B4YM,N,-1,N,-1,-,"%K0403254996 LIC-5135  (1-8/3) FASE ""B"". OPERA POR DESCARGA ATMOSFERICA EN LA RED DE MT , SE RESTABLECE EN 1a. PTE VILLAFORES CENTRO DE SALUD"
DK,04,I,1507,2018,6,H,*,VFD,4010,2018.06.01,2018.06.01,08:30,09:27,69,250,F2206-6 SUR,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,14250,57,0.026676,534186,0.026676102,0.066,S,R,0,F2206-6 SUR,9B4YM,N,-1,N,-1,K0403254946,"% K0403254946 LIC-5130, SE REPONEN (2-15/3) AISLAMIENTO FLAMEADO, A CAUSA DE DESCARGAS ATMOSFERICAS SOBRE LA LINEA DE MT, SE CAMBIA AISLADOR 13A, SE RESTABLECE EN 6A SUR PTE"
DK,04,I,1530,2018,6,F,*,GIA,4010,2018.06.01,2018.06.02,16:53,18:15,25,21,ZAPATA,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,31962,1522,0.059833,534186,0.059833092,0.634,S,R,0,ZAPATA,9M933,N,-1,N,-1,K0403255212,"% K0403255212 LIC-5217 (1-12/3)  F-B, OPERA A CAUSA DE FALSO CONTACTO EN CONECTOR, SE RESTABLECE EN EJIDO 26 DE OCTUBRE CARR E ZAPATA"
DK,04,I,1508,2018,6,G,G,TGU,4020,2018.06.01,2018.06.01,07:24,11:25,60,59,F0069-SISIDR,0,D-279,D-125B,DISTRIBUCION,RED AEREA,N,14219,241,0.026618,534186,0.026618069,0.241,S,R,0,F0069-SISIDR,9DY7G,N,-1,N,-1,K0403254933,"% K0403254933, LIC-5136 (1-65/3) FASE C, AISLAMIENTO FLAMEADO, POR FUERTES LLUVIAS Y DESCARGAS ATMOSFERICA SOBRE LA LINEA DE MT, SE EALIZA CAMBIO DEL AISLADOR 13A, SE RESTABLECE EN SECC SAN ISIDRO, RAMAL SAN MARTIN."
DK,04,I,1541,2018,6,I,*,CIT,4040,2018.06.02,2018.06.02,19:00,22:00,58,86,ZAPATA,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,15480,180,0.028979,534186,0.02897867,0.174,S,R,0,ZAPATA,9MNTB,N,-1,N,-1,K0403255403,"% K0403255403, LIC-5223 (3-12/3) OPERA POR LA CAUSA DE FALSO CONTACTO EN PUENTES DE LA MT, SE RESTABLECE EN COL. EMILIANO ZAPATA"
DK,04,I,1540,2018,6,I,*,CIT,4030,2018.06.02,2018.06.02,11:53,19:30,56,46,CENTRO JIQ3A,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,21022,457,0.039353,534186,0.039353334,0.426,S,R,0,CENTRO JIQ3A,9MNTB,N,-1,N,-1,K0403255327,"% K0403255327 LIC-5222 (1-8/3) FASE A, OPERA POR PALOMA  QUE PEGA CON PUENTES DE M.T, SE RESTABLECE EN 3A OTE NTE NO. 24 JIQUIPILAS."
DK,04,I,1546,2018,6,G,G,TGD,4020,2018.06.02,2018.06.02,09:43,13:20,120,55,F0288-PEÑITA,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,11935,217,0.022342,534186,0.022342405,0.434,S,R,0,F0288-PEÑITA,9DY7V,N,-1,N,-1,K0403255311,"% K0403255311 LIC- 5202 (1-12/1) OPERA POR FALSO CONTACTO EN EL PUENTE DE MT, SE RESTABLECE EN COL: LAS PALMAS U"
DK,04,I,1625,2018,6,H,*,IPD,4020,2018.06.02,2018.06.02,10:47,21:08,12,31,F2290-PALEST,100,D-242,D-125A,DISTRIBUCION,RED AEREA,N,19251,621,0.036038,534186,0.036038009,0.124,S,R,0,F2290-PALEST,9MNTE,N,-1,N,-1,-,"% K0403255317; LIC. 5204, LINEA ROTA FASE ""B"", DESCARGA ATMOSFERICA LINEA ROTA, SE REAPARA LINEA ROTA, INSTALA CRUCETA Y REPONE ABRAZADERA, REPONE PUNTA POSTE Y TENSIONA CONDUCTOR 10 CLAROS; PALESTINA - ANGEL ALBINO CORZO."
DK,04,I,1549,2018,6,G,G,TXN,4060,2018.06.03,2018.06.03,16:05,17:27,63,155,F0695-.PASO,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,12710,82,0.023793,534186,0.023793211,0.086,S,R,0,F0695-.PASO,9FB76,N,-1,N,-1,K0403255468,"% K0403255468 LIC-5250 (1-8/3) FASE A, OPERA POR UN FALSO CONTACTO EN LA TERMINAL DEL CCF, SE RESTABLECE EN C BEGONIA M24 L5 PASO LIMON."
DK,04,I,1551,2018,6,F,*,GIA,4010,2018.06.03,2018.06.03,09:51,14:20,49,43,SALIDA JULIA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,11567,269,0.021654,534186,0.021653506,0.22,S,R,0,SALIDA JULIA,9L0D8,N,-1,N,-1,K0403255429,"% K0403255429 LIC-5244 (1-8/3) FASE C, OPERA CAUSA DE AVE QUE CHOCA EN LA RED D MT, SE RESTABLECE EN KM 12.48 TRAM CARR VERGEL-APTO"
DK,04,I,1503,2018,6,I,*,LMX,4012,2018.06.03,2018.06.03,11:11,17:45,44,124,CANDELARIA,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,48856,394,0.091459,534186,0.09145878,0.289,S,R,0,CANDELARIA,9MNTB,N,-1,N,-1,K0403255443,"% K0403255443 LIC-5251 (4-40/3) EN 3D FASES A Y B, OPERAN A CAUSA DE UN FALSO CONTACTO EN TERMINALES DE DEL CCF, SE RESTABLECE EN LA  NUEVA AMPLIACION E-7 COL: RANCHERIA CANDELARIA"
DK,04,I,1555,2018,6,G,G,TXN,4020,2018.06.04,2018.06.04,09:08,13:12,79,65,F0638-CAPUII,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,15860,244,0.02969,534186,0.029690033,0.321,S,R,0,F0638-CAPUII,9DY7X,N,-1,N,-1,K0403255603,"% K0403255603 LIC-5283 (1-40/3) FASE A, OPERA POR PALOMA QUE CHOCA EN PUENTES DE LA LINEA DE MT, SE RESTABLECE EN LOS CAPULINES"
DK,04,I,2138,2018,6,G,G,TXS,4052,2018.06.05,2018.06.05,10:35,14:54,5,2,F0850,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,518,259,0.00097,534186,0.0009697,0.022,S,R,0,F0850,9DY6V,N,-1,N,-1,-,"K0403256238, LIC-5347, (1-65/3), CCF AVERIADO FASE A, OPERA POR UN FALSO CONTACTO EN CALLE PALMA REAL FRACC. VILLAS DEL PALMAR"
DK,04,I,1550,2018,6,G,G,TGD,4060,2018.06.05,2018.06.05,11:13,12:11,75,72,F0546-ENT3,0,D-279,D-125B,DISTRIBUCION,RED AEREA,N,4176,58,0.007818,534186,0.007817502,0.072,S,R,0,F0546-ENT3,9B51C,N,-1,N,-1,K0403256276,"% K040325, LIC-5336 (1-25/3) EN LA FASE B, AISLADOR FLAMEADO, POR FUERTES LLUVIAS Y DESCARGAS ATMOSFERICAS SOBRE LA LINEA, SE RESTABLECE EN BLVD PRESA CHICOASEN COL. LAS PALMAS"
DK,04,I,1618,2018,6,G,G,TGD,4020,2018.06.06,2018.06.06,08:08,10:30,65,80,PALMAS 2,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,11360,142,0.021266,534186,0.021266001,0.154,S,R,0,PALMAS 2,9DY7X,N,-1,N,-1,-,"% K0403256882, LIC-5377 (2-12/3), REPOSICION DE FUSIBLE POR ARDILLA CHOCA EN EL PUENTE SOBRE LA LINEA DE MT, SE REALIZA CAMBIO DE DOS FUSIBLES DE 12A, SE RESTABLECE EN SECC A LAS 10:30 HRS, COL LAS PALMAS U, SCHPOINA PALMA PARAISO.
"
DK,04,I,1615,2018,6,F,*,COP,4032,2018.06.06,2018.06.06,08:06,09:45,351,525,ZAPATA,100,D-319,D-125E,DISTRIBUCION,RED AEREA,,51975,99,0.097298,534186,0.097297571,0.579,S,R,0,ZAPATA,9FEA2,N,-1,N,-1,-,"%.- K0403256881, LIC-5395, DESCARGA ATMOSFERICA, POR FUERTES LLUVIAS, ORIGINADOS POR EL CANAL DE BAJA PRESION, SE RETIRA APARTARRAYO DAÑADO, SE CIERRA EQUIPO RESTAURADOR,  EN FRANCISCO I MADERO"
DK,04,I,1760,2018,6,F,*,COP,4032,2018.06.06,2018.06.06,10:18,12:55,80,137,SN JOSE MAS,100,D-319,D-125E,DISTRIBUCION,RED AEREA,N,21509,157,0.040265,534186,0.040265001,0.209,S,R,0,SN JOSE MAS,9FEA2,N,-1,N,-1,-,"%.- K0403256881, LIC-5395, DESCARGA ATMOSFERICA, POR FUERTES LLUVIAS, ORIGINADOS POR EL CANAL DE BAJA PRESION, SE RETIRA APARTARRAYO DAÑADO, SE CIERRA EQUIPO RESTAURADOR,  EN FRANCISCO I MADERO"
DK,04,I,1740,2018,6,H,*,VFD,4040,2018.06.06,2018.06.06,08:04,11:05,11,39,F2419-EST49,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,7059,181,0.013214,534186,0.013214498,0.033,S,R,0,F2419-EST49,9FRLT,N,-1,N,-1,-,"% K0403256879 LIC-5383 (1/12/3) OPERA POR DESCARGA ATMOSFERICA EN LA RED, SE RESTABLECE, EN EL RANCHO LA HERENCIA"
DK,04,I,1645,2018,6,F,*,GIA,4010,2018.06.06,2018.06.07,21:28,18:43,40,34,LAS TUNAS,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,43350,1275,0.081152,534186,0.081151509,0.85,S,R,0,LAS TUNAS,9L0D8,N,-1,N,-1,K0403257732,"% K0403257732, LIC-5476, (1-8/3), OPERA POR DESCARGA ATMOSFERICA SOBRE LA LINEA, SE RESTABLECE EN RANCHERIA LAS TUNAS,"
DK,04,I,1713,2018,6,F,*,COP,4032,2018.06.06,2018.06.06,09:45,10:18,300,397,FCO DE LEON,100,D-319,D-125E,DISTRIBUCION,RED AEREA,,13101,33,0.024525,534186,0.024525165,0.165,S,R,0,FCO DE LEON,9FEA2,N,-1,N,-1,-,"%.- K0403256881, LIC-5395, DESCARGA ATMOSFERICA, POR FUERTES LLUVIAS, ORIGINADOS POR EL CANAL DE BAJA PRESION, SE RETIRA APARTARRAYO DAÑADO, SE CIERRA EQUIPO RESTAURADOR,  EN FRANCISCO I MADERO"
DK,04,I,1609,2018,6,H,*,IPD,4010,2018.06.06,2018.06.06,07:49,11:05,8,36,F2246-SAN RA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,7056,196,0.013209,534186,0.013208882,0.026,S,R,0,F2246-SAN RA,9FRLT,N,-1,N,-1,K0403256877,"% K0403256877, LIC-5384 (1-40/3) FASE A; GAVILAN ROMPE DISTANCIA CON EL PUENTE DE MT , SE RESTABLECE EN AV 1A SUR OTE S/N CP.00000  JALTENANGO"
DK,04,I,1608,2018,6,G,G,TGD,4060,2018.06.06,2018.06.06,10:49,12:37,138,105,F0537-PFP,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,11340,108,0.021229,534186,0.021228561,0.248,S,R,0,F0537-PFP,9DY7X,N,-1,N,-1,K0403257143,"% K0403257143 LIC-5393 (1-12/3) FASE B, OPERA PO UN PAJARO QUE CHOCA EN LA RED DE MT , SE RESTABLECE EN LIBRAMIENTO SUR ORIENTE SN    POLICIA FEDERAL"
DK,04,I,1634,2018,6,F,*,PAR,4012,2018.06.07,2018.06.07,12:07,14:06,46,60,POZO 2,100,D-319,D-145,DISTRIBUCION,RED AEREA,N,7140,119,0.013366,534186,0.013366131,0.091,S,R,0,POZO 2,9FLGD,N,-1,N,-1,-,"%SCADA, LIC 5431, 5131,   APARTARRAYO EXPLOTADO, AVE ROMPE DISTACIA PROVOCANDO CORTO EN LA LINEA, SE REALIZA CAMBIO DE APARTARRAYO, E INSTALO TIPO ADOM 12, EST. 21 RAMAL POZO DE PIEDRA (CEGADO)."
DK,04,I,1639,2018,6,H,*,VFD,4020,2018.06.07,2018.06.07,14:24,16:06,16,64,F2229- 10 TE,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,6528,102,0.01222,534186,0.012220463,0.027,S,R,0,F2229- 10 TE,9M92W,N,-1,N,-1,K0403258708,"% K0403258708 LIC-5467 (1-12/3) FASE C, OPERA CAUSA DE UN FALSO CONTACTO EN EL PUENTE DE LA MT, SE RESTABLECE EN 9 AV OTE VILLAFLORES"
DK,04,I,1643,2018,6,F,*,COP,4032,2018.06.07,2018.06.07,13:58,17:00,98,109,MADERO,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,19838,182,0.037137,534186,0.037136877,0.297,S,R,0,MADERO,9FLGU,N,-1,N,-1,K0403258682,"% K0403258682 LIC-5469 (1-12/3) FASE-B  OPERA POR CAIDA DEDESCARGAS ATMOSFERICAS SOBRE LAS LINEAS DE MT,  SE RESTABLECE EN ADOLFO LOPEZ MATEO."
DK,04,I,1633,2018,6,F,*,PAR,4012,2018.06.07,2018.06.07,09:17,10:21,2240,3677,*****,100,D-319,D-145,DISTRIBUCION,RED AEREA,,235328,64,0.440536,534186,0.440535694,2.389,S,T,4012,0,9FLGD,N,-1,N,-1,-,"%SCADA, LIC 5431, 5131,   APARTARRAYO EXPLOTADO, AVE ROMPE DISTACIA PROVOCANDO CORTO EN LA LINEA, SE REALIZA CAMBIO DE APARTARRAYO, E INSTALO TIPO ADOM 12, EST. 21 RAMAL POZO DE PIEDRA (CEGADO)."
DK,04,I,1761,2018,6,F,*,PAR,4012,2018.06.07,2018.06.07,10:21,10:44,226,319,1A PTE 4A NT,100,D-319,D-145,DISTRIBUCION,RED AEREA,,7337,23,0.013735,534186,0.013734916,0.087,S,R,0,1A PTE 4A NT,9FLGD,N,-1,N,-1,-,"%SCADA, LIC 5431, 5131,   APARTARRAYO EXPLOTADO, AVE ROMPE DISTACIA PROVOCANDO CORTO EN LA LINEA, SE REALIZA CAMBIO DE APARTARRAYO, E INSTALO TIPO ADOM 12, EST. 21 RAMAL POZO DE PIEDRA (CEGADO)."
DK,04,I,1656,2018,6,G,G,TXS,4040,2018.06.07,2018.06.07,13:56,15:00,260,141,F0210- 4ASUR,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,9024,64,0.016893,534186,0.016892992,0.277,S,R,0,F0210- 4ASUR,9DY7T,N,-1,N,-1,-,"%K0403258678, LIC-5464 (1-12/3), FASE A , OPERA A CAUSA DE UNA PALOMA QUE CHOCA EN LA LINEA DE MT, SE RESTABLECE EN 4A SUR PTE 445 TERAN
"
DK,04,I,1762,2018,6,F,*,PAR,4012,2018.06.07,2018.06.07,10:44,12:07,111,138,POZO PIEDRA,100,D-319,D-145,DISTRIBUCION,RED AEREA,,11454,83,0.021442,534186,0.02144197,0.153,S,R,0,POZO PIEDRA,9FLGD,N,-1,N,-1,-,"%SCADA, LIC 5431, 5131,   APARTARRAYO EXPLOTADO, AVE ROMPE DISTACIA PROVOCANDO CORTO EN LA LINEA, SE REALIZA CAMBIO DE APARTARRAYO, E INSTALO TIPO ADOM 12, EST. 21 RAMAL POZO DE PIEDRA (CEGADO)."
DK,04,I,1758,2018,6,Q,*,GIA,4030,2018.06.09,2018.06.09,07:06,07:10,6506,,*****,100,Q-02D,Q-09A,DISTRIBUCION,SUBESTACIONES,,41972,4,,534186,,0.434,S,T,4030,0,9B55X,N,-1,N,-1,-,"%SCADA, K0403259265, LIC-5533-5534, NIDO DE AVE, PEGA CON CUCHILLAS DE M.T., SE RETIRA NIDO, CARRETERA SALVADOR URBINA, AL CERRAR INT. NO RECIBE BOBINA DAÑADA, SE CAMBIA Y CIERRA INTERRUPTOR, SE SECCIONA POR TELÉCONTROL Y ENLAZA CON GIA-4030"
DK,04,I,1757,2018,6,Q,*,GIA,4030,2018.06.09,2018.06.09,06:36,07:06,1002,1347,*****,100,Q-02D,Q-09A,DISTRIBUCION,SUBESTACIONES,,40410,30,0.075648,534186,0.075647808,0.501,S,T,STA ELENA,0,9B55X,N,-1,N,-1,-,"%SCADA, K0403259265, LIC-5533-5534, NIDO DE AVE, PEGA CON CUCHILLAS DE M.T., SE RETIRA NIDO, CARRETERA SALVADOR URBINA, AL CERRAR INT. NO RECIBE BOBINA DAÑADA, SE CAMBIA Y CIERRA INTERRUPTOR, SE SECCIONA POR TELÉCONTROL Y ENLAZA CON GIA-4030"
DK,04,I,2139,2018,6,G,G,TXN,4020,2018.06.09,2018.06.09,10:36,12:33,80,1,F0658-ATALAY,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,117,117,0.000219,534186,0.000219025,0.156,S,R,0,F0658-ATALAY,9FPKY,N,-1,N,-1,-,"K0403259285 LIC-5550 (1-12/3) REPOSICION DE FUSIBLE EN SECCIONADORA Y TRANSICION DE OCC, A CAUSA DE UNA IGUANA Q CHOCA CON LA RED D MT"
DK,04,I,1759,2018,6,Q,*,GIA,4030,2018.06.09,2018.06.09,07:10,07:56,142,311,*****,100,Q-02D,Q-09A,DISTRIBUCION,SUBESTACIONES,N,14306,46,0.026781,534186,0.026780934,0.109,S,T,GUAYABAL,0,9B55X,N,-1,N,-1,-,"%SCADA, K0403259265, LIC-5533-5534, NIDO DE AVE, PEGA CON CUCHILLAS DE M.T., SE RETIRA NIDO, CARRETERA SALVADOR URBINA, AL CERRAR INT. NO RECIBE BOBINA DAÑADA, SE CAMBIA Y CIERRA INTERRUPTOR, SE SECCIONA POR TELÉCONTROL Y ENLAZA CON GIA-4030"
DK,04,I,1712,2018,6,Q,*,GIA,4030,2018.06.09,2018.06.09,06:32,06:36,6507,,*****,100,Q-02D,Q-09A,DISTRIBUCION,SUBESTACIONES,,41972,4,,534186,,0.434,S,T,4030,0,9B55X,N,-1,N,-1,-,"%SCADA, K0403259265, LIC-5533-5534, NIDO DE AVE, PEGA CON CUCHILLAS DE M.T., SE RETIRA NIDO, CARRETERA SALVADOR URBINA, AL CERRAR INT. NO RECIBE BOBINA DAÑADA, SE CAMBIA Y CIERRA INTERRUPTOR, SE SECCIONA POR TELÉCONTROL Y ENLAZA CON GIA-4030"
DK,04,I,2140,2018,6,G,G,MAA,4040,2018.06.09,2018.06.09,17:04,19:29,50,39,F0475-FRACC,0,D-309,D-133,DISTRIBUCION,RED AEREA,N,5655,145,0.010586,534186,0.0105862,0.121,S,R,0,F0475-FRACC,QU169,N,-1,N,-1,-,"% K0403259320 LIC-5563 (1-8/3) FASE A, CCF DESPOSTILLADO  PARTE DE ENMEDIO, EL RECIBIDOR DEL CCF ESTA DAÑADO. EN COL: PRIMAVERA U."
DK,04,I,1720,2018,6,G,G,TGD,4050,2018.06.10,2018.06.10,09:53,11:06,90,114,F0508-MISIO1,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,8322,73,0.015579,534186,0.015578843,0.11,S,R,0,F0508-MISIO1,9M96H,N,-1,N,-1,-,"% K0403259399, LIC 5582 FASE B (1-40/3), OPERA FALSO CONTACTO,SE RESTABLECE EN JUAN KRISPIN COLONIA LOS PAJAROS"
DK,04,I,1719,2018,6,I,*,CIT,4050,2018.06.10,2018.06.10,16:25,20:28,69,56,SUB MAGISTER,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,13608,243,0.025474,534186,0.025474273,0.279,S,R,0,SUB MAGISTER,9MNTB,N,-1,N,-1,-,"%K0403259437, LIC.5602, (1-25-3) AVE PEGA EN MEDIA TENSION, SE RETIRA AVE ZANATE, EN SUB RAMAL MAGISTERIAL, CINTALAPA."
DK,04,I,1695,2018,6,I,*,OCZ,4020,2018.06.11,2018.06.11,01:31,09:40,135,120,7 OTE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,58680,489,0.109849,534186,0.109849378,1.1,S,R,0,7 OTE,9M9C4,N,-1,N,-1,K0403259486,"%.-K0403259486, LIC-5611, (2-25-3), PAJARO PEGA EN MEDIA TENSION, SE RETIRA AVE, 6A OTE ENTRE 1A NTE Y AV. CENT OCOZOCOAUTLA."
DK,04,I,1744,2018,6,H,*,VFD,4040,2018.06.11,2018.06.11,14:40,18:29,15,30,F2406-EST26,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,6870,229,0.012861,534186,0.012860689,0.057,S,R,0,F2406-EST26,9MNTE,N,-1,N,-1,-,"%K0403259790 LIC -5641 (1-10/3)  AVE CHOCA EN LA MT HACIENDO CORTO, SE RESTABLECE EN SECC. MOTERREY"
DK,04,I,1730,2018,6,G,G,TGU,4020,2018.06.11,2018.06.11,10:23,11:22,30,86,F0042-NEDEN,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,5074,59,0.009499,534186,0.009498564,0.029,S,R,0,F0042-NEDEN,QU169,N,-1,N,-1,-,"% K0403259593, LIC.- 5619 (1-12/3) OPERA  POR FALSO CONTACTO EN CCF , SE RESTABLECE EN EN RAMAL RETEN CARRET. SAN FDO."
DK,04,I,1732,2018,6,F,*,TXS,4030,2018.06.12,2018.06.12,18:34,20:51,45,46,CAMPO MILITA,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,6302,137,0.011797,534186,0.011797389,0.103,S,R,0,CAMPO MILITA,9DY7R,N,-1,N,-1,K0403260311,"% K0403260311, LIC-5680 RIM-968, SE REPONE 1F-10/3) OPERA A CAUSA DE UNA DESCARGA ATMOSFERICA SOBRE LA RED , SE RESTABLECE EN CARRA SABINO"
DK,04,I,1777,2018,6,G,G,TXN,4080,2018.06.12,2018.06.12,08:44,13:50,120,108,F0181-CANDOX,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,33048,306,0.061866,534186,0.061866092,0.612,S,R,0,F0181-CANDOX,9DY7X,N,-1,N,-1,-,"%.- K0403259994, LIC.- 5672,  (1-25/3) OPERA POR FALSO CONTACTO EN CCF, SE RESTABLECE EN AV NOCHE BUENA"
DK,04,I,1726,2018,6,J,*,BCH,4020,2018.06.12,2018.06.12,08:43,09:15,80,75,F2877-BENDIT,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,2400,32,0.004493,534186,0.004492817,0.043,S,R,0,F2877-BENDIT,9FEA4,N,-1,N,-1,-,"%K0403259990, LIC-5657, (2-10/3) FASE A Y B, PAJARO HACE CORTO EN LA LINEA M.T., SE REPONE FUSIBLE EN 6TA PONIENTE BOCHIL"
DK,04,I,1750,2018,6,I,*,CIT,4010,2018.06.13,2018.06.13,09:33,12:50,12,46,YERBASANTA,100,D-271,D-125C,DISTRIBUCION,RED AEREA,N,9062,197,0.016964,534186,0.016964129,0.039,S,R,0,YERBASANTA,9EX4B,N,-1,N,-1,K0403260747,"%.-K0403260747, LIC-5702, (1-25-3)  DESCARGAS ATMOSFERICAS, POR LOS FUERTES VIENTOS Y LLUVIAS, ORIGINADOS POR LA ZONA DE INESTABILIDAD, REALIZA CAMBIO DE AISLADOR  13A POR 13PD, COL YERBA SANTA"
DK,04,I,1781,2018,6,G,G,TXN,4080,2018.06.13,2018.06.13,12:55,17:56,65,69,F0202-CONDES,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,20769,301,0.03888,534186,0.038879716,0.326,S,R,0,F0202-CONDES,9FD91,N,-1,N,-1,-,"% K0403260986, LIC.- 5731, (1-8/3) FASE A; OPERA POR FALSO CONTACTO EN CCF , SE RESTABLECE EN COL: LA CONDESA"
DK,04,I,1794,2018,6,F,*,GIA,4010,2018.06.14,2018.06.14,16:02,19:35,26,34,ALFARO,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,7242,213,0.013557,534186,0.013557076,0.092,S,R,0,ALFARO,9L0D8,N,-1,N,-1,-,"% K0403261621, LIC 5782 (1-25/3) FASE B; OPERA POR CAUSA DE  FALSO CONTACTO EN TERMINALES DE CCF, RANCHERIA ALFARO,"
DK,04,I,1810,2018,6,G,G,TGU,4050,2018.06.15,2018.06.15,14:29,15:06,90,105,F0366-4ASURP,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,3885,37,0.007273,534186,0.007272748,0.056,S,R,0,F0366-4ASURP,9FB76,N,-1,N,-1,K0403261979,"% K0403261970, LIC-5810 (1-15/3) FASE A, OPERA A CAUSA DE  PAJARO CHOCA EN LA LINEA DE MT, SE RESTABLECE EN C 10 PTE 4 SUR CENTRO DE TUXTLA"
DK,04,I,1820,2018,6,F,*,JUY,4010,2018.06.15,2018.06.15,14:30,19:40,69,100,16 DE SEP. S,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,31000,310,0.058032,534186,0.058032221,0.356,S,R,0,16 DE SEP. S,9L0D8,N,-1,N,-1,K0403261978,"% K0403261978 LIC-5820 (1-15/3) FASE B, OPERA POR UN FALSO CONTACTO EN TERMINALES DE CCF , SE RESTABLECE EN CAMINO A COL:16 DE SEPT"
DK,04,I,1829,2018,6,G,G,RDB,4015,2018.06.15,2018.06.15,16:36,18:32,29,56,F0848,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,6496,116,0.012161,534186,0.012160558,0.056,S,R,0,F0848,9FB76,N,-1,N,-1,-,"% K0403262076, LIC.- 5818, (1-8/3) FASE A; OPERA POR FALSO CONTACTO EN EL CCF, EN COL ALIANZA LABORANTE"
DK,04,I,1845,2018,6,H,*,VFD,4040,2018.06.16,2018.06.16,08:27,19:41,11,38,F2419-EST49,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,25612,674,0.047946,534186,0.047945847,0.124,S,R,0,F2419-EST49,9M92W,N,-1,N,-1,-,"%.-K0403262142, LIC-5849 (1-12/3) FALSO CONTACTO EN ARGOLLA DE CCF, SE REPONE FUSIBLE , EN COL. PRIMERO DE MAYO"
DK,04,I,2120,2018,6,H,*,LGZ,4010,2018.06.17,2018.06.17,12:34,14:36,5,1,F2445,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,122,122,0.000228,534186,0.000228385,0.01,S,R,0,F2445,9M92W,N,-1,N,-1,-,"K0403262246, 1-/5/3, POR CAIDA DE ARBOL EN LA LINEA DE MEDIA TENSION EN EL RANCHO LLAMADO RANCHO EL SUSPIRO"
DK,04,I,2068,2018,6,G,G,TXS,4020,2018.06.17,2018.06.17,08:32,10:16,150,96,F0767-HERRAD,0,D-228,D-134,DISTRIBUCION,RED AEREA,N,9984,104,0.01869,534186,0.018690119,0.26,S,R,0,F0767-HERRAD,9FPKY,N,-1,N,-1,-,"% K0403262234, LIC-5856 (1-40/3) FASE A, , RAMA SOBRE LA LINEA DE MT, SE REALIZA CAMBIO DEL FUSIBLE 40A, SE RESTABLECE EN SECC RAMAL CLUB CAMPESTRE. ATENDIO XM-205"
DK,04,I,1837,2018,6,F,*,GIA,4030,2018.06.17,2018.06.17,08:37,10:40,105,64,SUB T. FLOR,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,7872,123,0.014736,534186,0.01473644,0.215,S,R,0,SUB T. FLOR,9L0D8,N,-1,N,-1,-,"%.-K0403262235, LIC 5855 (1-15/3), AISLADOR FLAMEADO, POR LAS DESCARGAS ATMOSFERICAS ORIGINADAS POR FUERTE TORMENTA ELECTRICA,  EN COL TOPADA LA FLOR."
DK,04,I,2130,2018,6,F,*,JUY,4010,2018.06.18,2018.06.18,08:52,09:42,12,1,DON VENTURA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,50,50,0.000094,534186,9.36004E-05,0.01,S,R,0,DON VENTURA,9DW0G,N,-1,N,-1,-,"K0403262310- 1-5/3 POR CONTACTO DE AVE EN PUENTES DE LINEA DE MT, ATIENDE XM55, AFECTA UNICAMENTE RAMAL DEL OXXO"
DK,04,I,2131,2018,6,I,*,LMX,4022,2018.06.18,2018.06.18,13:16,15:09,232,1,F_SRAFAEL_3D,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,113,113,0.000212,534186,0.000211537,0.437,S,R,0,F_SRAFAEL_3D,9MNTB,N,-1,N,-1,-,"K0403262591 SE RESTABLECE 1-15/3 ES RESTABLECIDO CON LA LIC 5884 POR CUADRILLA XM6, RAMA EN MEDIA TENSION SE RESTABLECE EN OTROS RAMALES"
DK,04,I,1819,2018,6,F,*,JUY,4010,2018.06.18,2018.06.18,07:53,13:48,45,100,16 DE SEP. S,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,35500,355,0.066456,534186,0.066456253,0.266,S,R,0,16 DE SEP. S,9FLGD,N,-1,N,-1,K0403262276,"%.-K0403262276, LIC-5885, (1-15/3) PAJARO SOBRE LA LINEA DE M.T., HACE CORTO ENTRE FASE Y CRUCETA, SE RETIRA PAJARO, EN LA COL 16 DE SEPTIEMBRE"
DK,04,I,2132,2018,6,H,*,LGZ,4010,2018.06.18,2018.06.18,17:49,20:45,10,1,F2440,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,176,176,0.000329,534186,0.000329473,0.029,S,R,0,F2440,9FGCU,N,-1,N,-1,-,"K0403262693- 1-40/3 LIC- 5896PROCESADORA DE GRUPO BUENAVENTURA, SE OPERA POR RAMA SOBRE LA LINES DE MT"
DK,04,I,2142,2018,6,G,G,TGD,4040,2018.06.18,2018.06.18,09:19,12:16,120,153,F0317,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,27081,177,0.050696,534186,0.050695825,0.354,S,R,0,F0317,9FPKY,N,-1,N,-1,-,"% K0403262318 LIC-5879 (1-40/3) FASE A, OPERA POR AVE QUE PEGA ENTRE LA MT Y CRUCETA , SE RESTABLECE EN COL FCO I MADERO."
DK,04,I,2104,2018,6,H,*,VFD,4020,2018.06.19,2018.06.19,15:32,16:10,13,1,F2227-7 OTE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,38,38,0.000071,534186,7.11363E-05,0.008,S,R,0,F2227-7 OTE,9M92W,N,-1,N,-1,-,"K0403263412 (1-5/3) SE RESTABLECE EN RAMAL QUE ALIMENTA TD PARTICULAR, LABORA XM85"
DK,04,I,2136,2018,6,H,*,LGZ,4040,2018.06.19,2018.06.19,19:34,22:50,5,2,F2526-OMC,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,392,196,0.000734,534186,0.000733827,0.016,S,R,0,F2526-OMC,9MNTE,N,-1,N,-1,-,"K0403263518- 1-5/3- SE RESTABLECE RAMAL DE MEDIA TENSION DE GASOLINERA EN ENTRONQUE DE COLONIA J M GARZA, XM85"
DK,04,I,2135,2018,6,H,*,LGZ,4010,2018.06.19,2018.06.19,10:15,12:05,45,2,F2441,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,220,110,0.000412,534186,0.000411842,0.083,S,R,0,F2441,9M92W,N,-1,N,-1,-,"K0403262932- 1-12/3- SE RIENEN RAMAS SOBRE AL LINEA QUE OCASIONAN LA OPERACION DEL RAMAL QUE ALIMENTA LA GRANJA NATALIA,"
DK,04,I,1860,2018,6,I,*,LMX,4022,2018.06.19,2018.06.19,08:37,11:42,158,2,F_GRNJA_3D,100,D-251,D-133,DISTRIBUCION,RED AEREA,N,370,185,0.000693,534186,0.000692643,0.487,S,R,0,F_GRNJA_3D,9EX4G,N,-1,N,-1,K0403262858,%- K0403262858 LIC-5905 (1-25/3) F-C CAUSA PUNTO CALIENTE  FALSO CONTACTO  SE CORRIGE PUENTE CCF F-C RANCHO PORFIRIO DIAS RAMAL PINO SUAREZ
DK,04,I,1987,2018,6,G,G,TXN,4070,2018.06.19,2018.06.19,13:58,17:59,90,118,F0135-PAUAGU,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,28438,241,0.053236,534186,0.053236139,0.361,S,R,0,F0135-PAUAGU,9DY7R,N,-1,N,-1,-,"% K0403263512, LIC.- 5932; (1-8/2), FALSO CONTACTO EN SECCIONADORA RECIBIDOR DE CCF; SE CAMBIA RECIBIDOR, COL. PAULINO AGUILAR"
DK,04,I,1851,2018,6,H,*,VFD,4020,2018.06.19,2018.06.19,07:30,13:10,30,59,V.HGO.CAMINO,100,D-309,D-125J,DISTRIBUCION,RED AEREA,N,20060,340,0.037552,534186,0.037552463,0.17,S,R,0,V.HGO.CAMINO,9FEAF,N,-1,N,-1,K0403262751,"% K0403262751 LIC-5910 CAMBIO DE CCF DAÑADO FASE A, POR DESCARGA  ATMOSFERICA SOBRE LA LINEA , SE RESTABLECE EN GRANJA NATALIA KM 29 VILLAHIDALGO"
DK,04,I,2134,2018,6,G,G,TGU,4050,2018.06.19,2018.06.19,09:25,10:51,225,1,F0371-BALANC,0,D-271,D-125B,DISTRIBUCION,RED AEREA,N,86,86,0.000161,534186,0.000160993,0.323,S,R,0,F0371-BALANC,9DY7T,N,-1,N,-1,-,"K0403262910 1-15/3, LIC. 5920 POR DAÑO DE TD PARTICULAR POR DESCARGA ATMOSFERICA, SE RESTABLECE RAMAL DEL EDIFICIO BALANCI"
DK,04,I,1863,2018,6,J,*,SMJ,4012,2018.06.20,2018.06.20,06:39,08:02,89,50,B. SAN JOSE,100,D-228,D-153,DISTRIBUCION,RED AEREA,N,4150,83,0.007769,534186,0.00776883,0.123,S,R,0,B. SAN JOSE,9MNTG,N,-1,N,-1,K0403263674,"% K0403263674; LIC-5945 (1-25/3); OPERA A CAUSA DE SOBRECARGA , SE RESTABLECE EN 1A NORTE 14 BARRIO SAN JOSE SIMOJOVEL."
DK,04,I,1899,2018,6,G,G,TGU,4050,2018.06.22,2018.06.22,14:05,15:35,73,148,F0367-5ASUR,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,13320,90,0,534186,0.024935135,0.11,S,R,0,F0367-5ASUR,9FB76,N,-1,N,-1,K0403265200,"% K0403265200 LIC-6056 (1-25/3) F-B, OPERA  A CAUSA DE UN FALSO CONTACTO EN TERMINALES DE CCF; SE RESTABLECE EN 10A PTE SUR 456."
DK,04,I,1905,2018,6,F,*,AAA,4015,2018.06.22,2018.06.22,18:18,22:22,19,76,LUIS ECHEVER,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,18544,244,0.034715,534186,0.0347145,0.077,S,R,0,LUIS ECHEVER,9L0D8,N,-1,N,-1,K0403265322,"% K0403265322 LIC-6062 (1-10/1) OPERA POR CAUSA DE FALSO CONTACTO PROVOCADO POR CAMION QUE PEGA LA LINEA M.T. , SE RESTABLECE EN RANCHO LOS LAURELES RAMAL LOPEZ MORENO."
DK,04,I,2107,2018,6,G,G,TGU,4050,2018.06.22,2018.06.22,14:15,14:59,50,1,F0358-ANDREA,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,44,44,0.000082,534186,8.23683E-05,0.037,S,R,0,F0358-ANDREA,9FB76,N,-1,N,-1,-,"K0403265209 SE RESTABLECE FUSIBLE EN RAMAL QUE ALIMENTA EL SERVICIO PARTICULAR DE MEDIA TENSION, POR CAUSA DE AVE HACE CORTO CIRCUITO"
DK,04,I,2137,2018,6,G,G,TGU,4030,2018.06.22,2018.06.22,12:24,13:15,35,1,F0242-TELMEX,0,D-228,D-115,DISTRIBUCION,RED AEREA,N,51,51,0.000095,534186,9.54724E-05,0.03,S,R,0,F0242-TELMEX,9DY7G,N,-1,N,-1,-,K0403265135- SE CAMBIAN AISLAMIENTO EN TRAZO ANTIGUO DE SE SABINO.
DK,04,I,2141,2018,6,G,G,TGD,4060,2018.06.23,2018.06.23,14:34,15:51,45,1,F0551-U.SALA,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,77,77,0.000144,534186,0.000144145,0.058,S,R,0,F0551-U.SALA,9FD91,N,-1,N,-1,-,"k0403265464 1-8/3 SE RESTABLECE FUSIBLE DEL RAMAL QUE ALIMENTA EL SERVICIO DEL COBACH OFICINAS CENTRALES, ARDILLA"
DK,04,I,2143,2018,6,G,G,TXS,4040,2018.06.23,2018.06.23,16:55,19:36,1200,1,*****,0,D-228,D-144,DISTRIBUCION,RED AEREA,N,161,161,0.000301,534186,0.000301393,3.22,S,T,R0026-TELMEX,0,9FB76,N,-1,N,-1,-,"K0403265500, SE CIERRA RESTAURADOR NULEC QUE PROTEGE LOS SERVICIOS DE TELMEX Y TELCEL BONAMPAK"
DK,04,I,2144,2018,6,G,G,TGU,4050,2018.06.23,2018.06.23,17:40,18:37,200,1,F0370-BODEGA,0,D-311,D-125E,DISTRIBUCION,RED AEREA,N,57,57,0.000107,534186,0.000106704,0.19,S,R,0,F0370-BODEGA,9FB76,N,-1,N,-1,-,"K0403265503, 1-12/3 LIC 6097 SE RESTABLECE EL RAMAL QUE ALIMENTA EL SERVICIO EN MEDIA TENSION, DESCARGA ATMOSFERICA"
DK,04,I,1941,2018,6,G,G,TXN,4060,2018.06.24,2018.06.24,11:28,13:38,700,99,F0703-C.ABAS,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,12870,130,0.024093,534186,0.024092732,1.517,S,R,0,F0703-C.ABAS,9FPKY,N,-1,N,-1,K0403265535,"% K0403265535 LIC-6114 (1-12/3) 3D OPERA POR CAUSA DE AVE ROMPE DISTANCIA CON PUENTE DE MT, SE RESTABLECE EN COL:LA CEIBA"
DK,04,I,1942,2018,6,G,G,TGU,4060,2018.06.24,2018.06.24,12:33,14:58,80,59,F0406-NVOMIR,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,8555,145,0.016015,534186,0.016015021,0.193,S,R,0,F0406-NVOMIR,QU169,N,-1,N,-1,K0403265549,% K0403265549 LIC-6118 (1-15/3) Y (1-8/3) (1-2/3) EN TD 25 KVA CONV; A CAUSA DE UN AVE Q ROMPE DISTANCIA ENTRE LAS LINEAS DE MT; SE RESTABLECE EN 4A PTE NTE; COL: NUEVO MIRADOR FRACC.
DK,04,I,2117,2018,6,I,*,OCZ,4040,2018.06.24,2018.06.24,19:05,21:07,65,2,CASETA OXXO,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,244,122,0.000457,534186,0.00045677,0.132,S,R,0,CASETA OXXO,9MNTB,N,-1,N,-1,-,"K0403265599 LIC 6127 (2-8/3) SE RESTABLECE EL RAMAL QUE ALIMENTA LA GASOLINERA MADRE TIERRA, RAMAS EN LA LINEA DE MT"
DK,04,I,2114,2018,6,G,G,RDB,4015,2018.06.25,2018.06.25,09:11,11:55,45,1,F0838,0,D-228,D-134,DISTRIBUCION,RED AEREA,N,164,164,0.000307,534186,0.000307009,0.123,S,R,0,F0838,9DY7T,N,-1,N,-1,-,k0403265713 lic. 6158 (1-5-/3) ESC DE MEDICINA VET ZOOT POR LA CUADRILLA XM203
DK,04,I,2113,2018,6,H,*,VFD,4020,2018.06.25,2018.06.25,19:15,22:38,36,1,F_F2242_3D,100,D-228,D-125E,DISTRIBUCION,RED AEREA,N,203,203,0.00038,534186,0.000380017,0.122,S,R,0,F_F2242_3D,9M92W,N,-1,N,-1,-,"K0403266472 (1-40/3) GRANJA NATALIA DE GRUPO BUENAVENTURA, LIC 6212 TORMENTA EN LA ZONA"
DK,04,I,2105,2018,6,H,*,VFD,4050,2018.06.25,2018.06.25,15:10,21:20,25,1,F2248- U DEP,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,370,370,0.000693,534186,0.000692643,0.154,S,R,0,F2248- U DEP,9M92W,N,-1,N,-1,-,"K0403266316 (2-5/3) SE LABORA CON LA LIC. 6211 DEL CIRCUITO VFD-4050, RAMAS SOBRE LA LINEA EN SERVICIO DE MEDIA TENSION"
DK,04,I,1995,2018,6,F,*,COP,4012,2018.06.26,2018.06.26,18:54,19:00,59,145,PANTEON,100,D-228,D-144,DISTRIBUCION,RED AEREA,N,870,6,0.001629,534186,0.001628646,0.006,S,R,0,PANTEON,9FEA2,N,-1,N,-1,-,"%.-LIC 6200 (1-40/3)  FASE A;  CAUSA TERCEROS REPONEN FUSIBLE EN TRANSFORMADOR POR EVENTO POLITICO Y OPERA SECCONAMIENTO PRINCIPAL, SE RESTABLECE EN  BARRIO SAN ANA COPAINALA"
DK,04,I,2112,2018,6,H,*,LGZ,4040,2018.06.26,2018.06.26,17:50,21:33,8,1,F2519-BENITO,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,223,223,0.000417,534186,0.000417458,0.03,S,R,0,F2519-BENITO,9M92W,N,-1,N,-1,-,K0403267600 LIC. 6277 DEL CTO LGZ-4040 (2-3/3) EN RAMAL QUE ALIMENTA UN SERVICIO CON TD DE 30 KVA AGRICULTURA EMPRESARIAL SPR RL
DK,04,I,2069,2018,6,G,G,TGU,4020,2018.06.27,2018.06.27,12:09,14:02,60,120,F0058-LAGUI8,0,D-228,D-134,DISTRIBUCION,RED AEREA,N,13560,113,0.025384,534186,0.025384417,0.113,S,R,0,F0058-LAGUI8,9DY7G,N,-1,N,-1,-,"% K0403268456, LIC-6301 (3-8/3) FASE A,B,C, , RAMA SOBRE LA LINEA DE MT, SE REALIZA CAMBIO DE 3 FUSIBLES DE 8A, SE RESTABLECE EN SECC RAMAL LAGUITOS.  ATENDIO XM-201"
DK,04,I,2109,2018,6,G,G,TGU,4020,2018.06.27,2018.06.27,12:09,13:00,15,1,F0060-LAGUI4,0,D-228,D-134,DISTRIBUCION,RED AEREA,N,51,51,0.000095,534186,9.54724E-05,0.013,S,R,0,F0060-LAGUI4,9DY7G,N,-1,N,-1,-,"K0403268456 (3-8/3) (3-5/3) SE RESTABLECE EN RAMAL DE MEDIA TENSION QUE ALIMENTA UN SERVICIO, CON LA LIC 6301 POR XM201, RAMA SOBRE LA LINEA"
DK,04,I,2111,2018,6,G,G,TXS,4030,2018.06.27,2018.06.27,12:29,17:40,5,1,F0226-BARBAS,0,D-228,D-134,DISTRIBUCION,RED AEREA,N,311,311,0.000582,534186,0.000582194,0.026,S,R,0,F0226-BARBAS,9DY7G,N,-1,N,-1,-,"K0403268485 (1-5/3) EN SECCIONADORA FASE A CON LA LIC 6314 POR XM205, RAMAS CAIDAS, SERVICIO DE AT&T COMUNICACIONES"
DK,04,I,2037,2018,6,G,G,TXN,4080,2018.06.28,2018.06.28,11:31,14:20,55,52,F0205-STACRU,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,8788,169,0.016451,534186,0.016451199,0.155,S,R,0,F0205-STACRU,9DY7X,N,-1,N,-1,K0403269141,"%.- K0403269141 (1-65/3) FASE-A; OPERA POR AVE QUE ROMPE DISTANCIA EN LA MT, SE RESTABLECE EN COL SANTA CRUZ, CALLE LOS MANGOS,"
DK,04,I,2046,2018,6,F,*,AAA,4015,2018.06.28,2018.06.28,11:28,16:31,24,63,ROSARITO,100,D-228,D-125B,DISTRIBUCION,RED AEREA,N,19089,303,0.035735,534186,0.035734744,0.121,S,R,0,ROSARITO,9FLGD,N,-1,N,-1,K0403269136,"%.- K0403269136 LIC-6368 (1-12/3) FASE B, DESCARGAS ATMOSFERICAS SOBRE LA MT A CAUSA D LOS VIENTOS Y LLUVIAS DE LA ONDA TROPICAL NUM:8; SE RESTABLECE EN EJ BELISARIO DOMINGUEZ"
DK,04,I,2108,2018,6,H,*,LGZ,4010,2018.06.28,2018.06.28,08:47,10:49,10,3,F2438,100,D-252,D-133,DISTRIBUCION,RED AEREA,N,366,122,0.000685,534186,0.000685155,0.02,S,R,0,F2438,9FEAF,N,-1,N,-1,-,"K0403268988 (1-3/3) SE LABORA CON LIC. 6369 POR XM86, 3 CLAROS DE MT DE RAMAL QUE ALIMENTA SERVICIO PARTICULAR"
DK,04,I,2110,2018,6,J,*,BCH,4030,2018.06.28,2018.06.28,08:23,09:15,5,1,R-JULIAN GRA,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,52,52,0.000097,534186,9.73444E-05,0.004,S,R,0,R-JULIAN GRA,9DY3X,N,-1,N,-1,-,K0403268935 (1-5/3) SE RESTABLECE SERVICIO DE MT TELCEL POR RAMAS SOBRE LA LINEA DE MEDIA TENSION
DK,04,I,2098,2018,6,G,G,TGD,4010,2018.06.29,2018.06.29,18:43,19:27,1000,1,*****,0,D-265,D-144,DISTRIBUCION,RED AEREA,N,44,44,0.000082,534186,8.23683E-05,0.733,S,T,AMBAR FASHIO,0,9FPKJ,N,-1,N,-1,K0403270070,"% K0403270070, LIC. 6124, PROPAGACION FALLA AJENA CFE SE EVERIFICA SERVICIO SE ENCUENTRA FALLA INTERNA DEL USUARIO EN  SUBESTACION PROPIA FALLA EN SU TABLERO LO RESPALDARA CON SU PLANTA DE ENERGIA, CARR TUXTLA-CHIAPA DE CO 651, COL. EL RETIRO."
DK,04,I,2103,2018,6,G,G,RDB,4035,2018.06.29,2018.06.29,08:56,09:40,59,1,F0875,0,D-228,D-134,DISTRIBUCION,RED AEREA,N,44,44,0.000082,534186,8.23683E-05,0.043,S,R,0,F0875,9DY7T,N,-1,N,-1,-,"%.- K0403269658 LIC-6386, (2-5/3) FASE A Y C, RAMA SOBRE LA MT A  SE RETIRA RAMA Y SE RESTABLECE EN UNACH ESC MED VET Y ZOOTE"
DK,04,I,2106,2018,6,F,*,GIA,4010,2018.06.29,2018.06.29,13:04,13:55,8,1,PALESTINA C,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,51,51,0.000095,534186,9.54724E-05,0.007,S,R,0,PALESTINA C,9DW0G,N,-1,N,-1,-,K0403269901 (1-5/3) SE ATIENDE RAMAL DE MEDIA TENSION DEL BOMBEO DE AGUA POTABLE NVA PALESTINA XM57
DK,04,I,2124,2018,6,F,*,GIA,4020,2018.06.30,2018.06.30,19:37,24:00:00,70,50,PUENTE CHIAP,100,D-228,D-125B,DISTRIBUCION,RED AEREA,,13150,263,0.024617,534186,0.024616894,0.307,S,R,0,PUENTE CHIAP,9L0D8,N,-1,N,-1,-,"% K0403270240  LIC 6451 1-12/3 FASE B CAUSA DE UNA DESCARGA ATMOSFERICA SOBRE LA LINEA , SE AFECTA Y RESTABLECE EN PRECONC DE ALTA RESIST SA CV"
DK,04,I,0046,2018,1,H,*,VFD,4030,2018.01.02,2018.01.02,08:37,10:09,73,183,F2364-LA SIR,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,16836,92,0.031645,534186,0.031542621,0.112,S,R,0,F2364-LA SIR,9FB79,N,-1,N,-1,-,"FALSO CONTACTO EN FUSIBLE VOLADO //SE CIERRA CCF 10:05 
K0403185984 REPOSICION DE FUSIBLE SECCIONADORA F-A FUSIBLE 15 AMP CTO VFD 4030 RIM 001 , LIC 17 ATIENDE XM 84 
"
DK,04,I,0019,2018,1,F,*,TXS,4030,2018.01.05,2018.01.05,09:12,14:51,56,58,1NTE 4OTE,100,D-309,D-133,DISTRIBUCION,RED AEREA,N,19662,339,0.036957,534186,0.036837195,0.316,S,R,0,1NTE 4OTE,9FA6H,N,-1,N,-1,-,"K0403187308 , 12A NORTE Y 11 PTE ESQUINA   BERRIOZABAL ,SE RESTABLECE 1-40/3 CAUSA POR FALSO CONTACTO  SE SUSTITUYE CCF DAÑADO, PUENTE EN MT Y ESTRIBO    RIM DK04-TXF-0014, LIC128 XM 54"
DK,04,I,0025,2018,1,F,*,AAA,4015,2018.01.08,2018.01.08,18:40,20:49,28,115,BOMBEO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,14835,129,0.027884,534186,0.027793703,0.06,S,R,0,BOMBEO,9L0D8,N,-1,N,-1,K0403188323,"K0403188323 , COL DR BELISARIO DOMINGUE SN  , SE RECORRE EL RAMAL Y SE ENCONTRO UN AVE QUE PEGA CON LA SECCIONADORA DE TRIPLE DISPARO, SE REPONE 3F-15A/3 Y 1F-25AMP RIM-28   LIC-205   XM57"
DK,04,I,0073,2018,1,G,G,TXN,4020,2018.01.08,2018.01.08,14:27,18:26,125,150,F0626-A.BAJA,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,35850,239,0.067384,534186,0.067165773,0.498,S,R,,F0626-A.BAJA,9AMNK,N,-1,N,-1,K0403188223,SE REPONE 2F-40AMP EN LA SECCIONADORA Y 2F-5 EN TRANSF DE 50 KVA CONVENCIONAL.  LIC-202  RIM-27  UN PAJARO PROVOCA LA FALLA     QUEDA NORMALIZADO
DK,04,I,0032,2018,1,H,*,VFD,4030,2018.01.10,2018.01.10,14:52,22:00,98,162,F2368-CATARI,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,69336,428,0.130325,534186,0.129902539,0.699,S,R,0,F2368-CATARI,K853R,N,-1,N,-1,K0403189676,REPOSICION DE UN FUSIBLE 1-15/3 A. EN SECCIONADORA/AVE ROMPE DISTANCIA CON EL PUENTE DE MT //CIERRAN CCF 22:00/VFD-CTO.:04030 VFD-0042 LIC-279 XM-85
DK,04,I,0040,2018,1,F,*,GIA,4010,2018.01.12,2018.01.12,13:24,15:08,49,66,SALVADOR URB,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,6864,104,0.012902,534186,0.012859857,0.085,S,R,0,SALVADOR URB,9L0D8,N,-1,N,-1,K0403191025,"K0403191025 , ATRAS DE LA BODEGA , SALVADOR URBINA SE REPONE 2-12/3 AMP EN LA SECC LIC-346 RIM-51      CIRCUITO - GIA-4010 UN AVE SE ENTRELLO EN FASE Y FASE REPORTA XM-57"
DK,04,I,0052,2018,1,H,*,VFD,4010,2018.01.13,2018.01.13,19:07,20:13,49,185,F2209-7 PTE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,12210,66,0.02295,534186,0.022875707,0.054,S,R,0,F2209-7 PTE,9M96L,N,-1,N,-1,K0403191286,"POR AVE QUE HACE CONTACTO CON LA LINEA DE MEDIA TENSION CON LICENCIA 403 POR LA CUADRILLA XM86, 1-15/3"
DK,04,I,0060,2018,1,G,G,TGU,4040,2018.01.14,2018.01.14,08:22,09:31,396,148,F0167-FCOSAB,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,10212,69,0.019195,534186,0.019132409,0.455,S,R,,F0167-FCOSAB,K852R,N,-1,N,-1,K0403191308,"SE RESTABLCE FALLA SE REPONE 1 FUS DE 25 AMP EN SECC FASE B, CTO TGU-4040 RIM 56 LIC 408 POR CAUSAS DE UNA ARDILLA OPERA SECC, REP XM-209 14/01/2018"
DK,04,I,0055,2018,1,F,*,TGD,4090,2018.01.14,2018.01.14,10:38,22:19,59,73,LLANO TIGRE,100,D-233,D-133,DISTRIBUCION,RED AEREA,N,51173,701,0.096185,534186,0.095873755,0.689,S,R,0,LLANO TIGRE,9L0D8,N,-1,N,-1,K0403191332,"K0403191332 , LLANO TIGRE, REPOSICION DE PORTAFUSIBLEY FUSIBLE SECCIONADORA FASE A, 1-15/3 -PORTAFUSIBLE/FALSO CONTACTO, FUSIBLE VOLADO C CCF SECC      TGD-CTO.:04090/TXF-0083/LIC-440 XM-57 14/01/2018 10:25:12 P.M"
DK,04,I,0151,2018,1,I,*,LMX,4012,2018.01.14,2018.01.14,19:20,19:38,1852,5829,*****,100,D-228,D-133,DISTRIBUCION,RED AEREA,,104922,18,0.197213,534186,0.196573702,0.556,S,T,************,0,9MNTB,N,-1,N,-1,-,"K0403191374 EJIDO SINAI SE LOCALIZA PUENTE ABIERTO EN FASE C, SECCIONAMIENTO ELOY BORRAZ, CUAD OD2 AREA CINTALAPA SE ABRE RESTAURADOR LMX4012"
DK,04,I,0095,2018,1,I,*,LMX,4012,2018.01.14,2018.01.14,13:00,19:20,125,760,NVA LIBERACI,100,D-228,D-133,DISTRIBUCION,RED AEREA,,288800,380,0.542832,534186,0.541073228,0.792,S,R,0,NVA LIBERACI,9MNTB,N,-1,N,-1,-,"K0403191374 EJIDO SINAI SE LOCALIZA PUENTE ABIERTO EN FASE C, SECCIONAMIENTO ELOY BORRAZ, CUADRILLA OD2 AREA CINTALAPA."
DK,04,I,0099,2018,1,I,*,LMX,4012,2018.01.14,2018.01.15,19:38,16:00,125,760,NVA LIBERACI,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,928720,1222,1.745632,534186,1.739977593,2.546,S,R,0,NVA LIBERACI,9MNTB,N,-1,N,-1,-,"K0403191374 EJIDO MONTE SINAI SE LOCALIZA PUENTE ABIERTO EN FASE C, SECCIONAMIENTO ELOY BORRAZ."
DK,04,I,0102,2018,1,I,*,LMX,4012,2018.01.16,2018.01.16,12:53,16:02,75,464,*-F1552-ELOY,100,D-228,D-151,DISTRIBUCION,RED AEREA,N,87696,189,0.164834,534186,0.164300408,0.236,S,R,0,*-F1552-ELOY,PM926,N,1513,N,-1,-,"LICENCIA 497 SE REALIZA MANIOBRA PARA RECONSTRUCCION DEL ACCIDENTE DEL DIA 14 DE ENERO DE 2018, PARA ESCLARECIMIENTO DE LOS HECHOS QUE OCASIONARON EL SUCESO."
DK,04,I,0092,2018,1,F,*,GIA,4020,2018.01.18,2018.01.18,10:12,11:55,89,150,EL MIRADOR,100,D-242,D-151A,DISTRIBUCION,RED AEREA,N,15450,103,0.02904,534186,0.028945919,0.153,S,R,0,EL MIRADOR,9B57L,N,-1,N,-1,-,"K0403192075, K04135 - EL REFUGIO , LIBRANZA POR EMERGENCIA , REPARACION DE LINEA EN M.T. A PUNTO DE CAER, ESTA SOLO CON ALMA DE ACEREO FASE A Y C , LIC 567, RIM DK04-TXF-0111 XM 52, 53"
DK,04,I,0091,2018,1,F,*,JUY,4010,2018.01.18,2018.01.18,12:05,18:05,55,80,LIMONES,100,D-309,D-133,DISTRIBUCION,RED AEREA,N,28800,360,0.054133,534186,0.053957441,0.33,S,R,0,LIMONES,9EX41,N,-1,N,-1,K0403193353,"K0403193353 , RIB LOS LIMONES,  1-25/3 SUSTITUCION DE 3 CCF AVERIADOS PUENTE SUELTO / ABREN CONECTOR LV 16:47,, PUENTE C/ JUY-CTO.:04010/ TXF-0116/ LIC-591/XM-502 18/01/2018 FASE A"
DK,04,I,0103,2018,1,H,*,LGZ,4010,2018.01.18,2018.01.18,17:54,18:40,50,30,F2444,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,1380,46,0.002594,534186,0.002585461,0.038,S,R,0,F2444,K853R,N,-1,N,-1,K0403193377,REPOSICION DE FUSIBLE Y PORTAFUSIBLE SECC FASE A/FALSO CONTACTO FUSIBLE VOLADO/2F 10AMPRS 1PZ DE PORTAFUSIBLE LGZ-CTO.:04010   VFD-0077 LIC-596 XM-86 18/01/2018 08:05:04 P.M.
DK,04,I,0115,2018,1,G,G,TGU,4060,2018.01.19,2018.01.19,09:15,10:46,79,93,F0403-8APONI,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,8463,91,0.015907,534186,0.015855619,0.12,S,R,0,F0403-8APONI,9B51C,N,-1,N,-1,K0403193500,"K0403193500, 6A Y 7A PTE TGU CAUSA POR PAJAROS, 9DY7X, LIC 609, RIM 77, CTO TGU4060, SE REPONE 1F10/3 EN SECC SE ALIMENTABA DE DOS TRANSF, SE CIERRA SECC 10:53 HRS"
DK,04,I,0097,2018,1,F,*,JUY,4010,2018.01.19,2018.01.19,04:17,14:30,15,33,OBREGON,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,20229,613,0.038023,534186,0.037899482,0.153,S,R,0,OBREGON,9FMH2,N,-1,N,-1,K0403193435,"K0403193435, OBREGON , REPORTA XM57  SE REPONE 1-15/3  AMP 1 SECC EN LA 2 SECC UNO DE 12AMP SE CAMBIO UN PORTA FUSIBLE LIC-621 RIM-120 CIRCUITO JUY-4010 2 CONECTORES 504 EN TRANS-30 KVA BIFASICO RIM DK04-TXF-0120, LIC 621"
DK,04,I,0109,2018,1,I,*,PED,4015,2018.01.19,2018.01.19,08:32,13:30,65,88,DIAZ ORD,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,26224,298,0.049291,534186,0.049131248,0.323,S,R,0,DIAZ ORD,QQ603,N,-1,N,-1,-,"ORDEN SICOSS K0403193454; COL GUSTAVO DIAZ ORDAZ SE REPONE (2-15/3) EN SECCIONADORA DEL RAMAL DIAZ ORDAZ, FASE B Y C LIC: 617, PED4015, XM72, SE ENCUENTRA UN ZOPILOTE SOBRE LA  MEDIA TENSION  SE CIERRRA CCF 13:30 HRS"
DK,04,I,0118,2018,1,G,G,MAA,4040,2018.01.19,2018.01.19,13:00,16:45,90,80,F0456 L-MACT,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,18000,225,0.033833,534186,0.033723401,0.338,S,R,0,F0456 L-MACT,K853R,N,-1,N,-1,K0403193772,"CON ORDEN K0403193772 FRACC LOMAS DEL VENADO SE REPONE 2F-2AMP EN TRANSF DE 45 KVA TRIFASICO, Y 1F-40 AMP EN LA SECCIONADORA; AVE PROVOCA CC; 16:32 SE BLOQUE 79 MAA 4040; SE CIERRA CCF 16:45 HRS; LIC-627"
DK,04,I,0106,2018,1,F,*,RDB,4035,2018.01.20,2018.01.20,08:29,13:36,27,40,RAMAL PACU 1,100,D-243,D-133,DISTRIBUCION,RED AEREA,N,12280,307,0.023082,534186,0.023006853,0.138,S,R,0,RAMAL PACU 1,9M933,N,-1,N,-1,-,"K0403193969 . PLAN DE MULUMI , PACU, SE RESTABLECE PUENTE, CAUSA SE SOLTO COLILLA DE CU DEL CCF/// CON HORARIO DE 12:46 SE BLOQ 79 REST R0104 PANTEON JARDINES DEL EDEN RIM DK04-TXF-0127, LIC 649 XM 56"
DK,04,I,0117,2018,1,G,G,TGU,4020,2018.01.22,2018.01.22,14:29,17:42,72,132,F0065-SUBMAZ,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,25476,193,0.047885,534186,0.047729853,0.232,S,R,0,F0065-SUBMAZ,K853R,N,-1,N,-1,K0403194507,"CON ORDEN K04030194507 RICON DE LOS LAGOS SE REST 1-12/3 SECC FASE B, OPERA POR FALSO CONTACTO EN EL CCF/TGU-CTO.:04020/CCC-0084 LIC-691 /// 17:30 CIERRA CCF //DESBLOQ. 79 17:42 HRS."
DK,04,I,0122,2018,1,G,G,TGU,4020,2018.01.22,2018.01.22,08:00,10:15,46,52,F0025-CHAPUL,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,7020,135,0.013195,534186,0.013152126,0.103,S,R,0,F0025-CHAPUL,9B51C,N,-1,N,-1,K0403194170,"CON ORDEN K0403194170; FRACC ALEGRIA; UNA ARDILLA CC, SE REPONE 1-15/3 EN DIF SECC S/N CTO TGU 4020 CON LIC: 676 SE BLOQUEA 79 TGU 4020 HR 10:01 ///CIERRAN CCF 10:15"
DK,04,I,0116,2018,1,I,*,MPE,4025,2018.01.22,2018.01.22,08:48,16:10,22,57,ESPERANZA DE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,25194,442,0.047355,534186,0.04720152,0.162,S,R,0,ESPERANZA DE,9M96L,N,-1,N,-1,K0403194191,"POR AVE EN CONTACTO CON LA LINEA DE MEDIA TENSION, SE REPONE PUENTE ABIETO, SE LABORA CON LA LIC. 677, POR XM73"
DK,04,I,0138,2018,1,I,*,CIT,4010,2018.01.23,2018.01.23,08:44,13:43,6,12,RAM GUACAMAY,100,D-228,D-125E,DISTRIBUCION,RED AEREA,N,3588,299,0.006744,534186,0.006722198,0.03,S,R,0,RAM GUACAMAY,9M9C4,N,-1,N,-1,K0403194864,"K0403194864 SE REPONE 2-15/1 SECC PUENTE QUINTANA ROO Y SE RETIRA APARTARRAYO DANADO POR DESCARGAS ATMOSFERICAS EN TD 25 KVA LIC: 732,RIM:153,CTO:CIT-4010 TERM LIC: 13:43 HRS EJECUTO XM-63"
DK,04,I,0141,2018,1,G,G,TXN,4050,2018.01.24,2018.01.24,09:13,13:14,110,160,F0676-5A ORI,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,38560,241,0.072478,534186,0.072243018,0.442,S,R,0,F0676-5A ORI,9B51C,N,-1,N,-1,K0403195880,"K04003195880 ORDEN DUPLICACA CON K0403195466 UNA ARDILLA PROVOCO UNA FALLA EN SECC Y BCO, C 12 NTE ENT 6A Y 7A OTE; SE REPONE 3-10/3 Y 3-2/3 EN SECC S/N Y TRANSF DE 37.5, LDEL CTO TXN4050 LIC 7719DY7X; HABILITAR 79 TXN 4050 SE CIERRA CCF 13:14 HRS"
DK,04,I,0142,2018,1,G,G,TGU,4020,2018.01.24,2018.01.24,05:07,13:45,26,50,F0044-P.A.N3,0,D-228,D-125E,DISTRIBUCION,RED AEREA,N,25900,518,0.048682,534186,0.048524227,0.225,S,R,0,F0044-P.A.N3,9B51C,N,-1,N,-1,K0403195388,"ORDEN K0403195388; COL. NVO LEON NO.1568;CAUSA: DESCARGAS TAMOSFERICAS APARTARRAYO DANADO EXPLOTADO, SE REPONE 1-10/3  Y PORTAFUSIBLE;  LIC 787 TGU 4020 EN LA FASE A, SE  CIERRA CCF 13:45 HRS"
DK,04,I,0216,2018,2,F,*,JUY,4010,2018.02.01,2018.02.02,20:47,12:35,23,34,OBREGON,100,D-243,D-133,DISTRIBUCION,RED AEREA,N,32232,948,0.060534,534186,0.060387369,0.363,S,R,0,OBREGON,9MNYH,N,-1,N,-1,-,"K0403199700  OBREGO, SE RESTABLECE 1-12/3 CAUSA FALSO CONTACTO/ RIM 10:30// RETIRA PORTSFUSIBLES 11:24, DESCONEXION DE LV  11:30. 11:20 CONEXION LV  H 79 JUY 4010  12:40H XM 54"
DK,04,I,0219,2018,2,H,*,LGZ,4040,2018.02.01,2018.02.01,19:31,20:55,75,115,F2517-PORTIL,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,9660,84,0.018142,534186,0.018098225,0.105,S,R,0,F2517-PORTIL,9MNTA,N,-1,N,-1,K0403199692,REPORTA XM 86 SE REPONE 1 FUSIBLE DE 25 AMPS EN SECCIONADORA FASE A DEL CTO LGZ4040 RIM 163 LIC 1091 CAUSAS AVE ASE CONTACTO CONPUENTE CCF
DK,04,I,0236,2018,2,F,*,COP,4032,2018.02.05,2018.02.05,11:15,19:33,64,66,LUIS ESPINOZ,100,D-251,D-133,DISTRIBUCION,RED AEREA,N,32868,498,0.061729,534186,0.06157893,0.531,S,R,0,LUIS ESPINOZ,9FEA2,N,-1,N,-1,-,"K0403200350, POR PUNTO CALIENTE EN CONECTOR CAUSA PUENTE ABIERTO POR FALSO CONTACTO, SE RESTABLECE 1-25/3 , SE CORRIGE, RIM DK04-TXF-0228, LIC 1165, XM 501, AMPLIACION LADO ABAJO COL. LUIS ESPINOZA, C CCF. 19:33 HRS."
DK,04,I,0227,2018,2,I,*,OCZ,4050,2018.02.06,2018.02.06,14:25,17:03,150,231,VICENTE GRO,100,D-233,D-133,DISTRIBUCION,RED AEREA,N,36498,158,0.068546,534186,0.068379815,0.395,S,R,0,VICENTE GRO,9B57E,N,-1,N,-1,K0403201301,"K0403201301, XM602 RESTABLECE ALAMBRE  EN CCF FASE A, EL PORTA FUSIBLE SE QUEMO POR FALSO CONTACTO EN RECIBIDOR, ATENDIDA CON LIC. 1204 RIM DK04-CIT-0247 OCZ 4050, CERRADO CCF 17:03 HRS"
DK,04,I,0347,2018,2,H,*,VFD,4030,2018.02.15,2018.02.15,10:01,12:52,44,142,F2361 AMTES,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,24282,171,0.045604,534186,0.045492868,0.125,S,R,0,F2361 AMTES,9FEAF,N,-1,N,-1,-,K0403204700 SE REPONE 1-15/3 AMP PROVOCADO POR ARDILLA SOBRE EL PUENTE Y LA LINEA MT A LA ALTURA DEL RANCHO EL JARDIN EN EL EJIDO ERIBERTO JARA DE LA COL. FCO. VILLA; LIC. 1506 RIM 225 EJECUTO XM84
DK,04,I,0289,2018,2,G,G,TXN,4020,2018.02.15,2018.02.15,10:34,12:00,145,165,F0642-C.C.1,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,14190,86,0.02665,534186,0.026585281,0.208,S,R,0,F0642-C.C.1,9B51C,N,-1,N,-1,K0403204712,"K0403204712 POR PAJAROS ENTRE PUENTES Y LINEA DE MEDIA TENSION  SE REPONE 1-65/3 AMPS EN LA FASE A, AVENIDA 22 195, COL. CRUZ CON CASITAS, RIM 206 LIC 1505, TNX4020  C  CCF:12:00PM
"
DK,04,I,0292,2018,2,G,G,TGD,4060,2018.02.16,2018.02.17,22:55,00:00,125,112,F0548-INSURG,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,7280,65,0.013672,534186,0.013639242,0.135,S,R,0,F0548-INSURG,9DY4F,N,-1,N,-1,K0403205607,"K0403205607; COL.PATRIA NUEVA SE ORIGINA FALLA POR  FALSO CONTACTO EN CCF DE SECC CALLE ALAMO; SE REPONE 1-65/3 FASE C; TGD 04060 -R0021 COL.PATRIA NUEVA ,RIM DK04-CCC-0214 LIC 1550 RIM ,SE CIERRA CCF 00:00HRS"
DK,04,I,0295,2018,2,J,*,SMJ,4012,2018.02.17,2018.02.17,07:43,13:03,55,43,COL SAN JOSE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,13760,320,0.025842,534186,0.025779666,0.293,S,R,0,COL SAN JOSE,9M92B,N,-1,N,-1,K0403205611,"K0403205611 REPORTA XM 902 SE REPONEN 2-25/3 AMP EN SECCIONADORA  DEL CTO SMJ 4012 RIM 78 LICENCIA 1555 CAUSA AVE ROMPE DISTANCIA, AV DR BELISARIO DOMINGUEZ, SIMOJOVEL, SE CIERRA CCF 13:03 HRS"
DK,04,I,0329,2018,2,I,*,OCZ,4020,2018.02.18,2018.02.18,11:50,14:30,35,56,RAMAL,100,D-319,D-145,DISTRIBUCION,RED AEREA,N,8960,160,0.016828,534186,0.016786759,0.093,S,R,0,RAMAL,9MNT3,N,-1,N,-1,-,"K0403205921  AVE PEGA ENTRE PUENTES DE M.T. EN T.D.  SE LOCALIZA APARTARRAYO DAÑADO, SE REPONE (1-15/3) EN SECCIONADORA BARRIO CHUCAMAY, LIC 1569, OCZ4020, XM602; C CCF. 14:30HRS."
DK,04,I,0288,2018,2,F,*,JUY,4030,2018.02.18,2018.02.18,14:27,15:20,500,5,BOMBEO SAN F,100,D-251,D-133,DISTRIBUCION,RED AEREA,N,265,53,0.000498,534186,0.000496483,0.442,S,R,0,BOMBEO SAN F,9FEA2,N,-1,N,-1,-,"LIC 1570 CUAD XM 501 EN PATRULLAJE DETECTA PUNTO CALIENTE  EN CONECT LV..SE ABRE  INT JUY 4030 PARA ABRIR SIN CARGA C0348, SE CORRIGE Y RESTABCECE  RIM DK04-TXF-0279,"
DK,04,I,0287,2018,2,F,*,GIA,4030,2018.02.18,2018.02.18,16:11,18:20,72,139,BARTOLOME,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,17931,129,0.033676,534186,0.033594128,0.155,S,R,0,BARTOLOME,9DW0G,N,-1,N,-1,K0403205948,"K0403205948 ,CALLE TOMAS CUESTA 590 , SAN BARTOLOME,   1-40/3 UN  FUS DE 2 AMP EN TD DE 45 KVA DEL CTI GIA 4030 RIM 280 LICENCIA  1578 CAUSAS AVE ROMPE DISTANCIA EN TD.45 KVA, 18:20 CIERRA CCF"
DK,04,I,0338,2018,2,G,G,TXN,4010,2018.02.20,2018.02.20,20:18,23:45,50,52,F0330-ROSARI,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,10764,207,0.020216,534186,0.020166594,0.172,S,R,0,F0330-ROSARI,K853R,N,-1,N,-1,K0403207651,"K0403207651 XM209  COL EL ROSARIO U; SE RESTABLECE 1-40/3 EN SECC. FASE A Y EN T.D. PARTICULAR, UN AVE ENTRE PTES DE M.T. DE T.D. PART. CON LIC.1644 RIM DK04-CCC-0227 CIRCUITO TXN 4010, SE CIERRA CCF 23:45 HRS"
DK,04,I,0340,2018,2,G,G,TXN,4010,2018.02.21,2018.02.22,23:21,02:59,50,82,F0327-PARAI2,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,17876,218,0.033573,534186,0.033491084,0.182,S,R,0,F0327-PARAI2,9B57E,N,-1,N,-1,K0403208186,"K0403208186 XM209 RESTABLECE FUS EN SEC FASE B, OPERA POR FUS INADECUADO, SE ENCOTRO CON FUS DE 5 AMP Y SE DEJA CON FUS DE 1-25/3 AMP, LIC. 1683 RIM DK04-CCC-0234 CIRCUITO TXN 4010"
