Division,Zona,Status,Numero,Anio,Mes,Area,Ciudad,SE,Circuito,Fecha_Inici,Fecha_Term,Hora_Ini,Hora_Term,Demanda,Usuario,Ramal,PUR,Material,Causa,Entidad,Proceso,Continuada,DEMUA,Duracion,TIU,Usuario_Promedio,TLU_Real,EDV,Afectacion,Tipo_Tramo,Tramo_Trocal,Tramo_Ramal,Atendido_Por,Con_Sin_Evento,Num_Evento,Falla_Renuante,Solicitud,Orden_Sicoss,Observaciones
DK,04,I,0353,2018,2,F,*,GIA,5010,2018.02.23,2018.02.23,11:06,20:33,46,59,EST SN,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,33453,567,0.062828,534186,0.06267494,0.435,S,R,0,EST SN,9AMNK,N,-1,N,-1,K0403208817,"K0403208817 REPORTA XM 57 SE REPONE 1-25/3 AMPERES EN SECCIONADORA DEL CTO GIA 5010 CON AL RIM 300 LICENCIA 1756 CAUSAS FALSO CONTACTO EN ARGOLLA DE FUSIBLE, 1A SUR OTE S/N, EL PARRAL, VILLACORZO; C CCF 20:33 HRS"
DK,04,I,0333,2018,2,F,*,GIA,4010,2018.02.23,2018.02.23,07:11,19:22,26,34,ZARAGOZA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,24854,731,0.046678,534186,0.046564522,0.317,S,R,0,ZARAGOZA,9DW0G,N,-1,N,-1,K0403208640,"K0403208640 , RIBERA ZARAGOZA,  SE REPONE 1-15 /3 EN SECCIONADORA DEL CTO GIA 4010 RIM 299 LICENCIA 1754 CAUSA AVE ROMPE DISTANCIA RIM DK04-TXF-0299, LIC 1754, CARR TUXTLA-PARRAL KM27, C CCF 19:22 HRS"
DK,04,I,0350,2018,2,G,G,TGU,4050,2018.02.25,2018.02.25,15:50,17:20,60,106,F0366-4ASURP,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,9540,90,0.017917,534186,0.017873402,0.09,S,R,0,F0366-4ASURP,9FB76,N,-1,N,-1,K0403209313,"K0403209313 AVE ROMPE DISTANCIA REPORTA XM 207 SE REPONE 1-25/3 AMPERES EN SECCIONADORA FASE B DEL CIRCUITO TGU4050, 5A SUR PTE 1148, TUXTLA GUTIERREZ; CON LA RIM 251 LICENCIA 1799 C-CCF 17:20HRS"
DK,04,I,0336,2018,2,F,*,GIA,5010,2018.02.25,2018.02.25,16:42,17:22,20,20,EST 43A,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,800,40,0.001502,534186,0.001498818,0.013,S,R,0,EST 43A,9DW0G,N,-1,N,-1,-,"K0403209315, POR PUNTO CALIENTE SE GENERA FALSO CONTACTO EN CCF SE APLICO SEGADO DE FUSIBLES EN RAMAL, SE RESTABLECE FASE B EN LA SECC, RIM DK04-TXF-0312, LIC 1798 XM 57, C CCF 17:22 HRS.  COL. REAL 20 DE MAYO, POB. RIBERA LAS FLECHAS"
DK,04,I,0371,2018,2,H,*,VFD,4050,2018.02.26,2018.02.26,08:15,11:10,140,8,F2248- U DEP,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,1400,175,0.002629,534186,0.002622931,0.408,S,R,0,F2248- U DEP,9FEA3,N,-1,N,-1,K0403209367,"K0403209367 RESTABLECER SECC PRINCIPAL DE 40 AMP Y T.D. 75 KVA,UNA ARDILLA PEGA CON PUENTE DE T.D.  VILLACORZO ///EJECUTA RIM.-10:14 HRS///BLOQ. 79.- 10:18 HRS///11:10 CIERRA CCF/// DESBLOQ. 79.- 11:20 HRS L: 1806"
DK,04,I,0370,2018,2,H,*,IPD,4020,2018.02.26,2018.02.28,13:38,14:32,9,5,F2278-CHICHA,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,14670,2934,0.027552,534186,0.027484572,0.44,S,R,0,F2278-CHICHA,9FEA3,N,-1,N,-1,K0403209841,K0403209841 SISTEMA DE RIEGO LA CONCORDIA FALSO CONTACTO EN CORTACIRCUITO FUSIBLE SE RESTABLECE 1-10/3 EN FASE B; XM 800; C CCF. 14:32 HRS
DK,04,I,0369,2018,2,H,*,VFD,4020,2018.02.27,2018.02.27,12:12,14:05,30,59,V.HGO.CAMINO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,6667,113,0.012521,534186,0.012490773,0.057,S,R,0,V.HGO.CAMINO,QU619,N,-1,N,-1,K0403210531,"K0403210531 CAMINO VILLAHIDALGO VFD;A CAUSA DE AVE QUE PEGA EN PUENTE DE TD DE 25 KVA CONV, LIC  1863 Y RIM 275 ATIENDE XM82; SE REPONE 1-15/3 EN SECCIONADORA VILLA HIDALGO SE BLOQ 79 VFD 4020 13:43 //SE CIERRA CCF14:05HRS"
DK,04,I,0378,2018,3,G,G,TXN,4010,2018.03.01,2018.03.01,08:56,10:42,53,83,F0322-MANGU3,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,8798,106,0.016511,534186,0.016483249,0.094,S,R,0,F0322-MANGU3,9B51C,N,-1,N,-1,K0403211888,"K0403211888 AVE ROMPE DISTANCIA Y PROVOCA FALLA, SE REPONE UN 1-15/3 AMP UN1-3/3 AMPS EN TRANSF DE 37.5 TXN 4010 LIC1922, C-CCF 10:42 HRS"
DK,04,I,0391,2018,3,H,*,LGZ,4010,2018.03.02,2018.03.02,13:37,16:51,1,8,SINALOENSE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,1552,194,0.002913,534186,0.002907707,0.003,S,R,0,SINALOENSE,K860R,N,-1,N,-1,K0403212478,%K0403212478  COL JOAQUIN M GUTIERREZ  A CAUSA DE AVE QUE PEGA EN MT REPORTA XM 86 SE REPONE 1-25/3 EN SECCIONADORA FASE A DEL CTO LGZ 4010 CON LA RIM 287 LA LICENCIA 1982 SE BLOQ 79 LGZ 4010 16:37 H // SE CIERRA CCF 16:51  HRS
DK,04,I,0397,2018,3,F,*,GIA,4010,2018.03.02,2018.03.02,15:18,15:22,3998,,*****,100,D-228,D-151A,DISTRIBUCION,RED AEREA,,,4,,534186,,0.267,S,T,************,0,9FLGD,N,-1,N,-1,-,"%LIC 1934, DK04-TXF-0331 LA APERTURA DEL EQUIPO FUE SOLAMENTE PARA MANIOBRA DE RESTABLECIMIENTO POR LIBRANZA DE EMERGENCIA DEL GIA 4010-CARGA TRANFERIDA AL AAA 4015..PM QUEMADO.( REF FOLIOS 360,361,362 Y 363)"
DK,04,I,0392,2018,3,H,*,VFD,4010,2018.03.02,2018.03.02,20:40,21:40,42,102,F2213 4 PTE,100,D-228,D-153,DISTRIBUCION,RED AEREA,N,6120,60,0.011485,534186,0.011465956,0.042,S,R,0,F2213 4 PTE,K860R,N,-1,N,-1,K0403212573,K0403212573  A CAUSA DE SOBRE CARGA OPERA SECCIONAMIENTO  SE REPONE 1-25/3 EN LA SECCIONADORA  DEL CIRCUITO VFD 4010  CON LA RIM 298 LICENCIA 1989 RIM 21:20 HRS// SE BLOQ 79 VFD 4010 21:32 HRS. // SE CIERRA CCF 21:40 HRS // SE HABILITA 79 21:52
DK,04,I,0390,2018,3,H,*,VFD,4020,2018.03.02,2018.03.02,08:00,10:51,8,80,F2228- 8 OTE,100,D-255,D-133,DISTRIBUCION,RED AEREA,N,13680,171,0.025673,534186,0.025629785,0.023,S,R,0,F2228- 8 OTE,9MNNF,N,-1,N,-1,K0403212278,%K0403212278; EN VILLAFLORES 1° AV SUR; A CAUSA DE FALSO CONTACTO SE REPONE CONECTOR PERICO DANADO EN LA SECCIONADORA DE LA 8VA OTE FASE A INDICA XM  82 RIM 284 LIC  1953 ATIENDE  ATIENDE XM  82 EJECUTAN RIM HR 09:53
DK,04,I,0382,2018,3,G,G,TXN,4080,2018.03.02,2018.03.02,11:37,13:05,60,60,F0214-CCF 3D,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,5280,88,0.009909,534186,0.009892198,0.088,S,R,0,F0214-CCF 3D,9B51C,N,-1,N,-1,K0403212381,%K0403212381 COL CHIAPAS SOLIDARIO A CAUSA DE CHOQUE DE AVE CON LINEA DE MT  SE REPONE 2-15/3 EN SECC S N  EN LAS FASES B Y C  LIC 1974// 12:42 EJECUTAN RIM ///SE BLOQUEA 79 TXN 4080 12:52//  C CCF 13:00//H 79  13:05
DK,04,I,0386,2018,3,G,G,MAA,4040,2018.03.03,2018.03.03,09:05,13:09,126,60,F0487-16 SUR,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,14640,244,0.027475,534186,0.027428366,0.512,S,R,0,F0487-16 SUR,K853R,N,-1,N,-1,K0403212608,K0403212608 COL SUR OTE 16° SUR; A CAUSA DE FALSO CONTACTO SE REALIZA REPOSICION DE 1-25/3 EN SECC F-B MAA-4040  RIM-284 LIC-2009 ATENDIO XM-205//12:30 EJECUTAN RIM // SE BLOQUEA 79 MAA 4040 HR 12:49 SE ABILITA 79 MAA 4040 HR 13:08
DK,04,I,0389,2018,3,G,G,TGU,4020,2018.03.04,2018.03.04,03:54,09:07,33,82,F0127-SAHOP,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,25666,313,0.048167,534186,0.048085822,0.172,S,R,0,F0127-SAHOP,K853R,N,-1,N,-1,K0403212688,"K0403212688 FRAC: SAHOP; A CAUSA DE FALSO CONTACTO SE REALIZA LA REPOSICION DE 1-12/3 EN SECCC TGD-4020 RIM-291  LIC-2024 B 79 TGU 04020    09:00 C CCF 09:07, H 79 TGU 04020 09:11"
DK,04,I,0388,2018,3,G,G,TGD,4070,2018.03.04,2018.03.04,10:39,11:57,60,100,F0495-S.MAGI,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,7800,78,0.014638,534186,0.014613474,0.078,S,R,0,F0495-S.MAGI,K853R,N,-1,N,-1,K0403212693,"K0403212693 COL: MAGISTERIAL A CAUSA DE AVE QUE PEGA EN LINEA DE MT SE ATIENDE RIM-294 TGD-4070 SE REPONE 1-25/3 EN LA F-A DE SECC XM-209  B 79 TGD 04070 11:53 C CCF 11:57, H 79 12:01; LIC-2034"
DK,04,I,0399,2018,3,F,*,GIA,4030,2018.03.04,2018.03.04,01:15,06:00,86,92,CARMEN TONAP,100,D-242,D-133,DISTRIBUCION,RED AEREA,N,26220,285,0.049207,534186,0.049123754,0.408,S,R,0,CARMEN TONAP,9B569,N,-1,N,-1,-,"K0403212687 COL: EMILIANO ZAPATA/ BENITO J , JUAN DEL GRUJALVA, POR FALSO CONTACTO EN CONECTOR LV;SE RESTABLECE 1-25/3; 50 MTS DE LINEA  ROTA, RIM DK04-CCC-0289. LIC 2021 XM210; SE CIERRA CCF 06:00 HRS"
DK,04,I,0606,2018,3,G,G,RDB,4015,2018.03.04,2018.03.04,13:50,20:37,1,112,F0857,0,D-228,D-153,DISTRIBUCION,RED AEREA,N,45584,407,0.085547,534186,0.085402639,0.007,S,R,0,F0857,9M92E,N,-1,N,-1,-,"K0403212708 , SE ATIENDE RAMAL FALLA A UNA CUADRA DE NUEVO AMANECER, LIC 2036, LINEA ROTA EN MT CON APOYO DE XM208."
DK,04,I,0410,2018,3,I,*,MPE,4025,2018.03.07,2018.03.07,09:43,10:30,30,83,CAMP CHINT,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,3901,47,0.007321,534186,0.00730861,0.024,S,R,0,CAMP CHINT,9B57P,N,-1,N,-1,K0403214045,"K0403214045; COL MALPASITO SE ENCONTRO AVE SOBRE LA LINEA, SE PROCEDIO A RETIRAR Y SE CERRO CON FUSIBLE 1-12/3, QUEDANDO CON ENERGIA RIM 434 LIC 2124 XM72/  RIM.- 09:45 HRS,, BLOQ. 79 MPE 4025.-10:04 HRS ///10:30 HR CIERRA CCF,, HABILITA 79 MPE 4025"
DK,04,I,0408,2018,3,H,*,VFD,4020,2018.03.07,2018.03.07,12:32,14:00,20,60,V.HGO.CAMINO,100,D-319,D-145,DISTRIBUCION,RED AEREA,N,5280,88,0.009909,534186,0.009892198,0.029,S,R,0,V.HGO.CAMINO,9MNNF,N,-1,N,-1,K0403214158,"A CAUSA DE AVE QUE PEFA EN APARTARRAYO Y PUENTE , DAÑA APARTARRAYO  OPERANDO LA FASE ""B"" SE ATIENDE CON SICCOS K0403214158; SE REPONE 1F/12A-R3 DE LA SECCEN VFD CAMINO A LA COL HIDALGO;; RIM 303 LIC 2139  QUEDA NORMALIZADO"
DK,04,I,0460,2018,3,H,*,LGZ,4010,2018.03.07,2018.03.07,09:12,12:01,11,50,F2464-MELCHO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,8450,169,0.015858,534186,0.015831263,0.031,S,R,0,F2464-MELCHO,9M92W,N,-1,N,-1,-,"SE REPONE 1F/10AMP3F EN SECCIONADORA MELCHOR OCAMPO,CAUSA OCACIONADA POR GANADO QUE GOLPEA RETENIDA RIM 2135 LIC 3135 SICOSS K0403213970 EJECUTA XM82.
/03/2018"
DK,04,I,0421,2018,3,F,*,JUY,4010,2018.03.09,2018.03.09,11:16,17:15,46,67,ZAPOTE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,24053,359,0.04514,534186,0.045063831,0.275,S,R,0,ZAPOTE,9DW0G,N,-1,N,-1,-,"K0403214883 , RIBERA COPALAR SN FERN, SE RESTBLECE 1-25/3 CAUSA AVE EN PUENTE SECCIONADORA, RIM DK04-TXF-0378 16:45H, LIC 2227, XM 57"
DK,04,I,0423,2018,3,F,*,GIA,5010,2018.03.09,2018.03.09,13:32,21:45,41,55,EST 141,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,27115,493,0.050886,534186,0.050800556,0.337,S,R,0,EST 141,9DW0G,N,-1,N,-1,-,"K0403214959 , JULIAN GRAJALES SE RESTABLECE 1-8/3 CAUSA AVE PEGA EN PUENTE MT , RIM DK04-TXF-0381 20:12H, LIC 2230, XM 57"
DK,04,I,0424,2018,3,F,*,GIA,4010,2018.03.09,2018.03.09,16:43,23:20,59,70,MONTE RICO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,27790,397,0.052153,534186,0.052065184,0.39,S,R,0,MONTE RICO,9DW0G,N,-1,N,-1,-,"K0403215072 , MONTERRICO, SE RESTABLECE 2F-10AMP/3F, CAUSA AVE ATERRIZA EN PUENTE MT, RIM dk04-txf-0382, LIC 2231 XM 57"
DK,04,I,0422,2018,3,F,*,JUY,4010,2018.03.09,2018.03.09,16:25,18:42,45,100,CARDENAS,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,13700,137,0.025711,534186,0.025667255,0.103,S,R,0,CARDENAS,9DW0G,N,-1,N,-1,-,"K0403215060 , COL VIVA CARDENAS ,SE RESTABLECE 1-8/3 CAUSA AVE EN EL PUENTE SECC MT, RIM DK04-TXF-0380 18:26H, LIC 2229 XM 57"
DK,04,I,0458,2018,3,J,*,SOY,4025,2018.03.09,2018.03.09,08:50,09:59,36,46,*****,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,3174,69,0.005957,534186,0.00594656,0.041,S,T,F2809-ADOLFO,0,9AMNX,N,-1,N,-1,-,"K0403214800  SE REPONE 1F/25AMP/1F EN LA SECCIONADORA FALSO CONTACTO RAMAL HORIZONTE CTO SOY 4025 SE CIERRA 09:59 ATENDIO XM-900 Y XM-901, QUEDA RESTABLECIDO
"
DK,04,I,0431,2018,3,I,*,CIT,4010,2018.03.09,2018.03.09,08:20,13:42,61,120,MELCHOR OCAM,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,38640,322,0.072515,534186,0.0723929,0.327,S,R,0,MELCHOR OCAM,9M9C4,N,-1,N,-1,K0403214795,"7.- SE LOCALIZA RAMAS SOBRE LA LINEA DE M.T.  PROVOCANDO LA OPERACION DE UNA FASE, POR LO QUE SE ATIENDE CON SICCOS K0403214795 SE RETIRA RAMAS Y SE REPONE 1-25/3 CON LIC  2221 RIM 452 QUEDA NORMALIZADO."
DK,04,I,0428,2018,3,H,*,LGZ,4010,2018.03.10,2018.03.10,14:51,17:05,4,71,F2433 GRANO2,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,9514,134,0.017855,534186,0.017824691,0.009,S,R,0,F2433 GRANO2,K853R,N,-1,N,-1,K0403215181,"AVE PEGA CON LA MEDIA TENSION, OCASIONANDO LA OPERACION DE 1 FASE DEL RAMAL GRANO DE ORO, SE REPONE 1F/25A/R3 EN SECCCC, SE ATIENDE CON SICCOS DK0403215181, RIM-320 LIC-2244 QUED ATODO NORMAL."
DK,04,I,0433,2018,3,F,*,GIA,4010,2018.03.11,2018.03.11,10:57,13:32,10,13,2OTE 2SUR,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,2015,155,0.003782,534186,0.003775147,0.026,S,R,0,2OTE 2SUR,9MNT1,N,-1,N,-1,K0403215218,"K0403215218 , 1A PONIENTE NORTE  COL 20 DE NIVIEMBRE, SE REPONE 1-8/3 CAUSA  AVE CAUSA CC EN PUENTE DE MT  ATIENDE XM 56LICENCIA 2261 EN VIVO RIM DK04-TXF-0387"
DK,04,I,0426,2018,3,F,*,JUY,4010,2018.03.11,2018.03.11,18:27,21:40,45,100,16 DE SEP. S,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,19300,193,0.03622,534186,0.03615898,0.145,S,R,0,16 DE SEP. S,9DW0G,N,-1,N,-1,K0403215269,"PAJARO PEGA CON LA MEDIA TENSION OCASIONANDO DISPARO DE UNA FASE, SE REPONE 1F/10A/R3 SECC, 16 SEPTI. SAN FERNANDO, SICCOS K0403215269, RIM-391 LIC-2268"
DK,04,I,0457,2018,3,I,*,LMX,4012,2018.03.14,2018.03.14,12:23,18:47,37,68,NVA LIBERTAD,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,26112,384,0.049004,534186,0.048921413,0.237,S,R,0,NVA LIBERTAD,K853R,N,-1,N,-1,K0403217133,"AVE PEGA CON LA MEDIA TENSION, OCASIONANDO LA OPERACION DE LA FASE ""B"" DEL RAMAL, SE REPONE 1F/10A/R3 Y 1F/5A/R3 FASE B SEGUNDA SECC. RIM-478 LIC-2373 LMX-4012 XM-66 QUEDA TODO NORMAL. 
K0403217133"
DK,04,I,0456,2018,3,G,G,TGD,4100,2018.03.14,2018.03.14,13:52,14:34,52,109,F0610-TERMIN,0,D-228,D-123M,DISTRIBUCION,RED AEREA,N,4578,42,0.008591,534186,0.008576985,0.036,S,R,0,F0610-TERMIN,9B51C,N,1735,N,-1,K0403217217,"7.-POR LAMINA DE ALUMINIO CONTACTO CON LA M TENSION SE REPONE UN FUSIBLE 1-40/3 EN LA FASE A LIC 2369 RIM 347 K0403217217, POR LOS VIENTOS FUERTES QUE PASARON EN LA ZONA. NO SE CUANTA CON LA EVIDENCIA NECESARIA"
DK,04,I,0434,2018,3,G,G,TGU,4040,2018.03.14,2018.03.14,08:07,09:52,60,86,F0169-ARAMON,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,9030,105,0.016947,534186,0.016917906,0.105,S,R,0,F0169-ARAMON,9B51C,N,-1,N,-1,K0403216967,UNA ARDILLA PROVOCA FALLA EN ESTE RAMAL SE REPONE 1F/15AMP/3F LIC 2348  RIM 345 SICOSS  K0403216967 QUEDA RESTABLECIDO.
DK,04,I,0654,2018,3,H,*,VFD,4020,2018.03.15,2018.03.15,11:43,12:31,46,104,F2225- 2 SUR,100,D-228,D-123M,DISTRIBUCION,RED AEREA,N,4992,48,0.009368,534186,0.009352623,0.037,S,R,0,F2225- 2 SUR,G431N,N,1735,N,-1,-,"7.- K0403217663 SE RESTABLECE FUS EN SECC FASE A, FUS DE 15 AMP ARBOL SOBRE LA M.T. Y ROMPE DISTANCIA CON M.T RIM.- 12:00, NO. LICENCIA: 2403 XM 84 FUERTES VIENTOS EN LA ZONA"
DK,04,I,0489,2018,3,G,G,MAA,4050,2018.03.16,2018.03.16,08:43,11:30,50,106,F0905,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,17702,167,0.033221,534186,0.033165091,0.139,S,R,0,F0905,9B51C,N,-1,N,-1,K0403217868,"POR PAJARO PROVOCA FALLA EN ESTA SECC S/N SE REPONE UN FUSIBLE DE 3 AMPS EN TRANSF. 50 KVA Y 1F/12A/R3 FASE ""A""  LIC 2425  RIM 354 CTO. MAA 4050, SICCOS K0403217868, QUEDA TODO NORMAL."
DK,04,I,0485,2018,3,G,G,TGD,4090,2018.03.16,2018.03.16,09:53,12:22,320,133,F0310,0,D-292,D-145,DISTRIBUCION,RED AEREA,N,19817,149,0.03719,534186,0.037127591,0.795,S,R,,F0310,9B51C,N,-1,N,-1,K0403217898,POR PAJARO PROVOCA FALLA EN ESTE CTO TGD4090 LIC 2426 RIM 355 SE REPONE UN FUS DE 25 AMPS UN FUS DE 40 AMPS UN FUS DE 65 AMPS EN LAS FASE A SE DEJA OK ESTE ARAMAL 9DY7G
DK,04,I,0479,2018,3,I,*,OCZ,4040,2018.03.16,2018.03.16,09:04,14:56,2,10,RINCON DE LA,100,D-252,D-133,DISTRIBUCION,RED AEREA,N,3520,352,0.006606,534186,0.006594798,0.012,S,R,0,RINCON DE LA,9M9C4,N,-1,N,-1,K0403217872,"%K0403217872 SE LOCALIZA PUENTE ABIERTO EN RAMAL DE LA FINCA FASE B SE REALIZA BLOQUEO DEL R0212 DEBIDO AL DAÑO SOBRE ESTRIBOS Y PUENTE QUE DERIVAN DEL RAMAL PRINCIPAL, LIC 2432 RIM  483 CTO  OCZ-4040 14"
DK,04,I,0490,2018,3,G,G,MAA,4020,2018.03.17,2018.03.17,13:45,15:15,80,126,F0431-PARQUE,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,11340,90,0.021282,534186,0.021245742,0.12,S,R,0,F0431-PARQUE,K852R,N,-1,N,-1,K0403218195,"SE RESTABLECE FALLA SE REPONE 1F/25A/R3 EN SECC.,  AFECTA VARIOS COLONIAS ENTRE ELLAS LAS TERRAZAS RIM 366 LIC 2469 CTO MAA-4020, CAUSA PAJARO PEGA CON LA M.T. QUEDA TODO OK, SICCOS K0403218195."
DK,04,I,0503,2018,3,H,*,LGZ,4030,2018.03.17,2018.03.17,08:54,16:36,20,70,F2503-PORTIL,100,D-251,D-133,DISTRIBUCION,RED AEREA,,32340,462,0.060692,534186,0.06058971,0.154,S,R,0,F2503-PORTIL,9FGCU,N,-1,N,-1,K0403218182,"FALSO CONTACTO EN CONECTOR PERICO OCASIONA SE REVIENTE LA LINEA DE MEDIA TENSION EN LA FASE B, SE REPARA LINEA M.T. SE ATENDIO CON LA LIC. 2467 POR LA CUADRILLA XM85 FRENTE A RANCHO TAMPICO RANCHO BUENA VILLA. SICCOS No DK0403218163"
DK,04,I,0492,2018,3,H,*,IPD,4042,2018.03.18,2018.03.18,12:16,14:20,46,245,F2319-GPE,100,D-228,D-147,DISTRIBUCION,RED AEREA,N,30380,124,0.057014,534186,0.056917606,0.095,S,R,0,F2319-GPE,9FGCU,N,1793,N,-1,K0403218283,6.-INCENDIO DE PASTIZALES OCASIONA OPERACION DE FACE C Y B DEL RAMAL GUADALUPE VICT.  SICCOS K0403218283. NO SE TIENE EL DATO PARA SABER QUIEN PROVOCO EL INCENDIO. YJUSTIFICAR LA INTERRUPCION
DK,04,I,0495,2018,3,G,G,TXS,4020,2018.03.18,2018.03.18,08:02,13:40,150,96,F0767-HERRAD,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,32448,338,0.060895,534186,0.06079205,0.845,S,R,0,F0767-HERRAD,K852R,N,-1,N,-1,K0403218261,SE RESTABLECE FALLA SE REPONE 1-15/3 EN SECCIONAMIENTO EN LA FASE A Y 1 FUS DE 1 AMP EN TD 30KVA FASE A CAUSA POR ARDILLA  TXS-4020 LIC 2495 RIM 375 XM-205.
DK,04,I,0497,2018,3,G,G,RDB,4035,2018.03.18,2018.03.19,17:45,01:00,30,80,F0878,0,D-257,D-123M,DISTRIBUCION,RED AEREA,N,34800,435,0.065309,534186,0.065198575,0.217,S,R,0,F0878,K742R,N,1735,N,-1,K0403218331,"7.- POR VIENTOS FUERTES RAMA CAE SOBRE AISLAMIENTO TIPO ALFILER, OCASIONANDO DAÑO A LOS AMARRES Y AL AISLADOR, SE CAMBIAN AISLADORES CON AMARRES AS4. LICENCIA 2506, SICCOS K0403218331"
DK,04,I,0499,2018,3,H,*,IPD,4042,2018.03.19,2018.03.19,11:34,20:02,46,245,F2319-GPE,100,D-231,D-141,DISTRIBUCION,RED AEREA,N,124460,508,0.233573,534186,0.23317858,0.39,S,R,0,F2319-GPE,9M9C7,N,1757,N,-1,K0403218400,"5.-VEHICULO GOLPEO POSTE, OCASIONA DAÑOS LINEA, POR LO QUE SE REPARA RETENIDA ROTA, UTLIZAN 2F/40A/R3 Y 1F/25A/R3 EN SECC. CTO. IPD-4042 RIM-356 LIC-2520 5MTS RETENIDA 3/8, SICCOS DK0403218400. NO SE CUENTA CON LA EVIDENCIA NECESA PARA JUSTIFICARLO."
DK,04,I,0486,2018,3,F,*,COP,4032,2018.03.19,2018.03.19,17:25,20:10,42,71,SECUNDARIA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,11715,165,0.021985,534186,0.021948313,0.116,S,R,0,SECUNDARIA,9FLGU,N,-1,N,-1,K0403218558,"K0403218558 , TECPATAN,  SE RESTABLECE FUS 1-10/3  AMP EN SECC FASE B  OPERA POR UN AVE ENTRE LINEA Y CRUCETA  CON LIC. 2521 CTO COP 4032  RIM DK04-TXF-0433  QUEDA TODO NORMAL.. XM 502"
DK,04,I,0482,2018,3,I,*,CIT,4020,2018.03.19,2018.03.19,13:14,16:41,41,66,URBANA EJI 2,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,13662,207,0.025639,534186,0.025596061,0.141,S,R,0,URBANA EJI 2,9B57E,N,-1,N,-1,K0403218463,K0403218463 XM67 RESTABLECE 1-12/3 EN SECC FASE B LIC. 2517 CIRCUITO CIT 4020  RIM DK04-CIT0496  POR AVE EN LA M.T. OPERA FUS. NUMERO DE CATALOGO DE MAN. 3.5/// EJECUTA RIM.- 16:29 HRS // BLOQ. 79 CIT 4020.- 16:33 HRS/// 16:41 CIERRA CCF // HABILITA
DK,04,I,0496,2018,3,F,*,GIA,4020,2018.03.20,2018.03.21,14:09,17:08,73,50,CAHUARE,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,80950,1619,0.151918,534186,0.151661627,1.97,S,R,0,CAHUARE,9FLGD,N,-1,N,-1,-,"7. POR FUERTES VIENTOS EN LA ZONA, RAMAS, PEGAN CON LA M.T., XM 55 PODA,  SE TRABAJA CON SICCOS K0403218843 , CAHUARE, SE RESTABLECE 1-15/3  RIM DK04-TXF-0449, LIC2581, SE APLICA EL 0.66 DE USUAROS"
DK,04,I,0502,2018,3,F,*,GIA,4030,2018.03.20,2018.03.20,10:23,14:51,186,96,SAN JUDAS TA,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,25728,268,0.048283,534186,0.048201981,0.831,S,R,0,SAN JUDAS TA,9FLGD,N,-1,N,-1,-,"K0403218648 , CAP LUIS VIDAL CHAPA DE CORZO, SE RESTABLECE 1-25/3 FASE C , POR FALSO CONTACTO, FUSIBLE VOLADO, RIM DK04-TXF-0435, LIC 2530 XM 55"
DK,04,I,0498,2018,3,H,*,VFD,4040,2018.03.20,2018.03.20,07:12,10:07,45,128,F2410-LIBERT,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,22400,175,0.042038,534186,0.041966899,0.131,S,R,0,F2410-LIBERT,9M9C7,N,-1,N,-1,K0403218587,"K0403218587 LICENCIA 2528 RIM 360 SE REPUSIERON 2-10/3 , CAUSA PAJARO PEGA EN LINEA DE MEDIA TENSION OCACIONANDO LA FALLA EN EL RAMAL."
DK,04,I,0505,2018,3,I,*,OCZ,4050,2018.03.20,2018.03.20,14:02,18:18,54,41,RANCH RAYMUN,100,D-228,D-123M,DISTRIBUCION,RED AEREA,N,10496,256,0.019698,534186,0.01966449,0.23,S,R,0,RANCH RAYMUN,9FLGG,N,1735,N,-1,K0403218839,"7.-VIEMTOS FUERTES RAMAS SOBRE LA M.T. TERCEROS AYUDAN A RETIRAR RAMA Y SE REPONE 1-15/3 SECC RANCHERIA RAYMUNDO  RIM DK04-CIT-0497  LIC 2537 ATENDIO, SICCOS K0403218839, VIENTOS FUERTES EN LA ZONA"
DK,04,I,0542,2018,3,F,*,RDB,4045,2018.03.22,2018.03.22,16:08,19:50,27,41,RAMAL PACU 1,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,9102,222,0.017082,534186,0.0170528,0.1,S,R,0,RAMAL PACU 1,K853R,N,-1,N,-1,K0403220607,"% FALSO CONTACTO EN RECIBIDOR DE CCF OCASIONA OPERE LA SECCIONADORA, POR LO QUE SE REPONE 1F/8A/R3 EN SECC RIM-457 LIC-2626 CTO. RDB-4045, SICCOS K0403220607 ATENDIO  XM-57"
DK,04,I,0655,2018,3,H,*,LGZ,4020,2018.03.22,2018.03.22,20:37,21:26,98,180,F2380-SARAG,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,8820,49,0.016552,534186,0.016524466,0.08,S,R,0,F2380-SARAG,G431N,N,-1,N,-1,-,7.- K0403220814 REPORTA XM 85 SE REPONE 1-65/3 AMP EN SECC DEL CTO LGZ 4020 CON LA RIM 372 LIC 2630 CAUSAS FUERTES VIENTOS OCASIONAN CAIDA DE RAMAS EN LA LINEA DE MT. SE APLICA EL FACTOR 0.66
DK,04,I,0501,2018,3,G,G,TGU,4020,2018.03.22,2018.03.22,09:20,14:35,65,60,F0024-CHAPUL,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,18900,315,0.035469,534186,0.035409571,0.341,S,R,0,F0024-CHAPUL,9B51C,N,-1,N,-1,K0403220257,"ANIMAL OCASIONA FALLA DE UNA FASE DEL RAMAL, SE RETIRA Y SE REPONE 1F/65A/R3 EN FASE ""B"" SE TRABAJA CON RIM 402 LIC 2617  CTO TGU 4020. SICCOS K0403220257"
DK,04,I,0550,2018,3,G,G,TGD,4090,2018.03.23,2018.03.23,13:37,19:58,150,55,F0312-LOMA03,0,R-33,R-01A,DISTRIBUCION,REDES SUBTERRANEAS,N,20955,381,0.039326,534186,0.039259659,0.953,S,R,0,F0312-LOMA03,K860R,N,-1,N,-1,K0403221386,"% SE REPONE 1-25/3, 3-15/3, 1-12/3 CON LA RIM 408 LIC 2667 SICCOS K0403221386 SE HACE PRUEVA A FRACC TARAY SUBTERRANEO, PRESENTA FALLA NO RECIBE, SE GENERA K0403221477 AREA URBANA"
DK,04,I,0656,2018,3,G,G,TXN,4010,2018.03.23,2018.03.23,13:37,17:55,90,100,F0328-21SEPT,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,25800,258,0.048419,534186,0.048336874,0.387,S,R,0,F0328-21SEPT,J593M,N,-1,N,-1,-,REPORTA XM 208 SE REPONE 2 FUSIBLES DE 3 AMP EN TD Y 1 -12/3 AMP EN SECCIONADORA DEL CTO TXN 4010 CON LA RIM 407 LA LIC 2665
DK,04,I,0559,2018,3,G,G,TXN,4020,2018.03.24,2018.03.24,07:58,08:30,145,165,F0642-C.C.1,0,D-319,D-133,DISTRIBUCION,RED AEREA,N,5280,32,0.009909,534186,0.009892198,0.077,S,R,0,F0642-C.C.1,K860R,N,-1,N,-1,K0403221525,A CAUSA DE DAÑO INTERNO APARTARRAYO EXPLOTADO / CAT DE MAN.- 708-1 3.5 // 10:27 CIERRA CCF // REPORTA XM 200 RESTABLECER FUS EN SECC FASE A DE 65 AMP.EN CTO  TXN 4020 LICENCIA 2682 RIM 411
DK,04,I,0564,2018,3,G,G,RDB,4015,2018.03.25,2018.03.25,12:11,13:45,15,53,F0854,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,4982,94,0.00935,534186,0.009333888,0.024,S,R,0,F0854,K860R,N,-1,N,-1,K0403221937,"% AVE ROMPE DISTANCIA CON PUNTO DE FASE A TIERRA OCASIONANDO OPERACION DE LA FASE ""A"", REPORTA XM 209 REPONE 1F/15A/R3, SECC. CTO RDB 4015  CON LA RIM 420 LA LICENCIA 2709, SICCOS K0403221937."
DK,04,I,0634,2018,3,F,*,TGD,4090,2018.03.27,2018.03.27,20:47,21:02,45,156,2A PTE 4SUR,0,D-228,D-144,DISTRIBUCION,RED AEREA,N,2340,15,0.004391,534186,0.004384042,0.011,S,R,0,2A PTE 4SUR,9FLGD,N,-1,N,-1,-,ORDEN.- K0403223100; CAUSA: CAMION ROMPIO CABLE TELEFONICO Y PROVOCA C.C.
DK,04,I,0612,2018,3,G,G,MAA,4040,2018.03.27,2018.03.27,14:08,18:16,90,145,F0485-4Y12SU,0,D-213,D-141,DISTRIBUCION,RED AEREA,N,35960,248,0.067486,534186,0.06737186,0.372,S,R,0,F0485-4Y12SU,K860R,N,1798,N,-1,K0403223183,"5.-CHOQUE DE VEHICULO DAÑA POSTE CFE Y CABLEADO DE MEGACABLE AFECTANDO M.T. DE CFE, REPORTA XM 206 REPONEN 3F/25A/MP SECC Y 3F/3A/TRASF 75 KVA 3F DEL CTO MAA 4040, RIM 433, LIC 2777, SICCOS K0403223183 QUEDA TODO NORMALIZADO."
DK,04,I,0625,2018,3,H,*,LGZ,4010,2018.03.28,2018.03.28,10:33,13:43,30,2,F2439,100,D-228,D-151A,DISTRIBUCION,RED AEREA,N,380,190,0.000713,534186,0.000711938,0.095,S,R,0,F2439,9FB73,N,-1,N,-1,-,"HINCADO DE POSTES DE M.T. EN MAL ESTADO// TRABAJOS EN COORDINACION CON LAS CUADRILLAS XM 601, XM 65, XM62, ESTADO CRITICO DE ESTRUCTURA, ES RAMAL DE GRANJAS AVIMARCA"
DK,04,I,0640,2018,3,G,*,TXS,4030,2018.03.31,2018.03.31,11:34,20:08,140,2,BOMBEO SABIN,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,1028,514,0.001929,534186,0.001925981,1.199,S,R,0,BOMBEO SABIN,9MNJ3,N,-1,N,-1,-,PAJARO PEGA ENTRE FASES EN M.T. Y LA CRUCETA SE REPONEN 2F/3A RAMAL DE TD Y 2F/1A TRANF 15 KVA CONV. RIM 500 LIC. 2881 XM-56 QUEDA TODO NORMAL
DK,04,I,0653,2018,4,G,G,TGU,4030,2018.04.02,2018.04.02,03:41,10:40,80,112,F0245-L.LOMA,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,46928,419,0.087999,534186,0.087920653,0.559,S,R,0,F0245-L.LOMA,9B51C,N,-1,N,-1,K0403224759,%K0403224759 FRACC LADERA DE LA LOMA  PAJAROS PROVOCAN FALLA EN TRANSF DE Y SECC S N SE REPONE 1F-2/3 EN TRANSF DE 25 KVAS DOS FASE EN M T Y 1-12/3 EN SECC S N CTO TGU4030 RIM 364 LIC:2901; TGU 4030 HR 10:09 //CIERRAN CCF 10:34//SE H-79 TGU 4030 HR 1
DK,04,I,0669,2018,4,G,G,TXS,4030,2018.04.03,2018.04.03,08:17,10:31,60,83,F0198-PSUR,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,11122,134,0.020856,534186,0.020837315,0.134,S,R,0,F0198-PSUR,9B51C,N,-1,N,-1,K0403225246,"%.- K0403225246, ARDILLA PROVOCA FALLA EN SECC S/N CUADRILLA RETIRA ARDILLA, REVISA Y PROCEDE A REPONER F-B 1-5/3, CON LIC 2955 RIM 471  DEL CTO TXS 4030, QUEDA CON POTENCIAL EL SECTOR. PLAN DE AYALA SUR, CJON NAYARIT."
DK,04,I,0678,2018,4,G,G,TGU,4060,2018.04.04,2018.04.04,07:11,11:43,187,83,F0380-11NORT,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,22576,272,0.042334,534186,0.042296639,0.848,S,R,0,F0380-11NORT,9B51C,N,-1,N,-1,K0403226014,"%- K0403226014, UNA ARDILLA PROVOCA FALLA EN ESTA SERVICIO SE REPONE 1F/2A Y 1F/8A/R3, SECC S/N CTO TGU4060 RIM 478, LIC 3005, SE DEJA CON POTENCIAL EL  SERVICIO, COL. MIRADOR 2 SEC U. POR LA IGLESIA DE SAN JOSE."
DK,04,I,0690,2018,4,H,*,VFD,4010,2018.04.04,2018.04.04,12:28,17:30,16,60,F2216-6 PTE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,18120,302,0.033979,534186,0.033948223,0.081,S,R,0,F2216-6 PTE,9L0AR,N,-1,N,-1,K0403226935,"%.- K0403226935,  ANIMAL TIPO AVE CHOCA CON LA LINEA, SE REPONE 1-10/3 AMP FASE A DE SECC PROVOCA CC; ATIENDE XM-85  LIC3027 RIM 424 CTO-VFD04010; UBICACION: 4A PTE NTE 79; VILLAFLORES."
DK,04,I,0748,2018,4,F,*,GIA,4020,2018.04.05,2018.04.05,11:49,19:46,80,36,NANDAMBUA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,17172,477,0.032201,534186,0.032172124,0.636,S,R,0,NANDAMBUA,9L0D8,N,-1,N,-1,-,"%.- K0403227555; AVE ROMPE DISTANCIA CON LA M.T.// 1-10/3 EN SECC. F-B; EJECUTA RIM.- 19:30 HRS /// LIC. 3079, 19:46 CIERRA CCF, H-79 R0107.- 19:52 H, AV. RIVERA NANDATIJU, COL. RIBERA CAHUARE, CHIAPA DE CORZO. POR EL TANQ DE AGUA POTIBILIZADORA"
DK,04,I,0713,2018,4,F,*,GIA,4020,2018.04.06,2018.04.06,12:57,16:50,44,89,STA CRUZ NIP,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,20737,233,0.038886,534186,0.038851231,0.171,S,R,0,STA CRUZ NIP,9L0D8,N,-1,N,-1,K0403228142,"%.- PAJARO PEGA EN M.T. OCASIONANDO LA OPERACION DE 2-12/3 AMP, XM-57 RETIRA AVE,  REPONE 2F/12A/R3 SECC RIM-527 LIC-3111 GIA-4020, SICCOS K0403228142, QUEDA TODO CON POTENCIAL. CJON COVADONGA, CHIAPA DE CORZO, POR ATRAS DE OFICINAS DE CFE EN CDC."
DK,04,I,1081,2018,4,H,*,LGZ,4010,2018.04.06,2018.04.06,18:50,23:09,3,12,SINALOENSE,100,D-271,D-125B,DISTRIBUCION,RED AEREA,N,3108,259,0.005828,534186,0.005822907,0.013,S,R,0,SINALOENSE,9MNTA,N,-1,N,-1,-,"POR EFECTO DE DESCARGAS ATMOSFERICAS SE REALIZA EL CAMBIO DE DOS AISLADORES 13A DAÑADOS Y SE RESTABLECE 3-10/3, SE LABOROR CON LA LIC 3128 POR LA CUADRILLA XM86"
DK,04,I,0705,2018,4,G,G,TGD,4060,2018.04.06,2018.04.06,10:12,12:10,106,145,F0535-CTHIE1,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,17110,118,0.032085,534186,0.032055966,0.208,S,R,0,F0535-CTHIE1,9DY7G,N,-1,N,-1,K0403228040,"%.-PAJARO CARPINTERO CHOCA EN LA M.T. OPERANDO UNA FASE DEL RAMAL, XM-201 REPONE 1F/65A/R3 FASE ""A"" LIC 3094, RIM-490, CTO. TGD-4060, SICCOS K0403228040, QUEDA TODO NORMALIZADO, CASTILLO TIELEMANS,"
DK,04,I,0775,2018,4,F,*,RDB,4045,2018.04.07,2018.04.07,16:45,19:49,48,67,6A OTE 2NTE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,12328,184,0.023117,534186,0.023096782,0.147,S,R,0,6A OTE 2NTE,9L0D8,N,-1,N,-1,-,"%.- K0403228434; PAJARAO PEGA CON M.T// RIM 18:55 // LIC. 3161; / SE BLOQ 79 R0104 19:05 /*/ 1-15/3 AMP FASE ""C"" SE CIERRA CCF 19:49// SE H 79 19:54; 1A AV NTE 648 Y 5 Y 6A OT; SUCHIAPA"
DK,04,I,0737,2018,4,F,*,GIA,4010,2018.04.08,2018.04.08,18:42,21:00,10,13,PAVAS,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,1794,138,0.003364,534186,0.003361099,0.023,S,R,0,PAVAS,9L0D8,N,-1,N,-1,-,"%.- K0403228502, PAJARO ROMPE DISTANCIA // SE RESTABLECE 1-12/3 AMP. FASE B, RIM 20:40 HRS// BLOQ 79 R0119// NUM DE CAT DE MANIBRAS  708-1-3.5 // SE CIERRA CCF 21:00 // SE A 79 21:06, 20 DE NOVIEMBRE, ACALA"
DK,04,I,0821,2018,4,F,*,GIA,4010,2018.04.08,2018.04.08,20:08,22:00,40,53,PLANTA BOMBE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,5936,112,0.011131,534186,0.011121228,0.075,S,R,0,PLANTA BOMBE,9L0D8,N,-1,N,-1,K0403228506,%.- K0403228506; PAJARO ROMPE DISTANCIA // RIM 21:38// SE BLOQ 79 GIA N4010 231:41// NUM DE CAT DE MANIOBRAS 708-1-3.5 Y3.12 // SE CIERRA CCF 22:00 (2-12/3 AMP)/ SE H 79 22:07; RIBERA EL AMATAL; CHIAPA DE CORZO. **RIBERA CUPASMI**
DK,04,I,0917,2018,4,H,*,VFD,4020,2018.04.09,2018.04.09,12:36,16:59,46,103,F2225- 2 SUR,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,27089,263,0.050797,534186,0.050751844,0.202,S,R,0,F2225- 2 SUR,9FGCU,N,-1,N,-1,-,"%K0403228936; LIC 3231 SE REALIZA REPOSICION DE 1-15/3 EN LA FASE C DE LA SECCIONADORA;PREDIO TOTONILCO A CAUSA DE NIDO QUE ROMPE DISTANCIA CON LA  CRUCETA PROVOCANDO CC, ATIENDE XM56  CTO VFD4020 SE CIERRA CCF 16:59 HRS"
DK,04,I,1078,2018,4,F,*,JUY,4010,2018.04.09,2018.04.09,09:08,14:21,23,34,JUY JUY,100,D-228,D-134,DISTRIBUCION,RED AEREA,N,10642,313,0.019956,534186,0.019938024,0.12,S,R,0,JUY JUY,9B55X,N,-1,N,-1,-,POR EFECTO DE RAMA QUE HACE CONTACTO CON LA FASE CENTRAL SE RESTABLECE FUSIBLE 1-12/3 CON LA LIC 3226 POR LA CUADRILLA XM55
DK,04,I,0747,2018,4,G,G,TXN,4010,2018.04.09,2018.04.09,10:11,11:43,33,73,F0330-ROSARI,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,6716,92,0.012594,534186,0.012582575,0.051,S,R,0,F0330-ROSARI,QU619,N,-1,N,-1,K0403228789,"%.- K0403228789, SE ENCONTRO UN PAJARO QUEMADO EN LA FASE A  SE REPONE 1-40/3 AMPS LIC 3215 RIM 519 DEL CTO TXN4010 QU619, COL. 24 JUNIO- AV RIO USUMACINTA 120 //11:43 CIERRAN CCF //FUSIBLE DE 40A. //SE H-11:46;"
DK,04,I,1077,2018,4,H,*,IPD,4030,2018.04.10,2018.04.10,09:47,14:22,2,4,F2311 B AGUA,100,D-252,D-133,DISTRIBUCION,RED AEREA,N,1100,275,0.002063,534186,0.002060874,0.009,S,R,0,F2311 B AGUA,9FRLT,N,-1,N,-1,-,"POR FALSO CONTACTO EN PUENTE DE MEDIA TENSION SE DAÑA CONECTOR DE LINEA VIVA EN LA FASE B, ES ATENDIDO CON LA LIC 3271 POR LA CUADRILLA XM800"
DK,04,I,0884,2018,4,H,*,VFD,4030,2018.04.11,2018.04.11,11:53,14:26,73,121,F2364-LA SIR,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,18513,153,0.034716,534186,0.034684518,0.186,S,R,0,F2364-LA SIR,9FB79,N,-1,N,-1,-,"% AVE  (PAJARO) HACE CORTO CIRCUITO OPERANDO M.T.  UN FASE, XM-85 CON SICCOS K0403230437,  LIC-3312, RIM-464 REPONE 1F/15A/R3, QUEDANDO TODO CON POTENCIAL"
DK,04,I,1072,2018,4,J,*,SMJ,4012,2018.04.12,2018.04.12,07:41,09:51,90,78,MERCADO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,10140,130,0.019015,534186,0.018997516,0.195,S,R,0,MERCADO,9DY3X,N,-1,N,-1,-,"POR AVES QUEE HACEN CORTO CIRCUITO ENTRE FASES, SE REPONEN 2-12/3 EN EL MERCADO DE SIMOJOVEL, QUEDA NORMALIZADO CON LA LIC 3332 POR CUADRILLA XM96"
DK,04,I,0841,2018,4,G,G,TGU,4020,2018.04.12,2018.04.12,15:50,17:07,40,90,F0062-ESMER2,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,6930,77,0.012995,534186,0.012983509,0.051,S,R,0,F0062-ESMER2,K852R,N,-1,N,-1,K0403231083,"% A CAUSA DE ARDILLA  OPERA SECC. DOS FASES, XM-207 REPONE 2F/12A/R3 SECC. CON LIC-3361, RIM-544, CTO. TGU-4020, SICCOS K0403231083, QUEDA TODO CON POTENCIAL."
DK,04,I,0840,2018,4,G,G,TGD,4090,2018.04.12,2018.04.12,07:26,13:42,110,3,F0301-CERROH,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,1128,376,0.002115,534186,0.002113333,0.689,S,R,0,F0301-CERROH,9B51C,N,-1,N,-1,K0403230886,"% PAJARO HACE CORTO CIRCUITO EN M.T. ROMPIENDO DIST ENTRE CRUCETA Y M.T. XM-200 REPONE 1F/25A/R3RA. LIC 3353 RIM-543, CTO. TGD-4090, SICCOS K0403230732 DE ACUERDO ASICCOS ES UN SERVOICIO DEL OXXO."
DK,04,I,0857,2018,4,F,*,GIA,4010,2018.04.13,2018.04.13,13:24,18:15,39,46,MONTE RICO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,13386,291,0.025101,534186,0.025078969,0.189,S,R,0,MONTE RICO,9L0AR,N,-1,N,-1,K0403231435,"%.- K0403231435; C REPOSISION DE UN FUSIBLE DE 15A. EN SECCIONADORA FASE C A CAUSA DE PALOMA QUE PEGA EN MT, LIC:3401 RIM:DK04-TXF-0578 //EJECUTAN RIM HR17:40 //SE BLOQUEA 79 GIA 04010 HR 17:54 ///CIERRAN CCF 18:15//SE H-79 GIA 04010 HR 18:16"
DK,04,I,1075,2018,4,G,G,TGD,4020,2018.04.13,2018.04.13,11:04,13:40,125,13,F0278-DOMINS,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,2028,156,0.003803,534186,0.003799503,0.325,S,R,0,F0278-DOMINS,J593M,N,-1,N,-1,-,"POR AVE QUE HACE CONTACTO CON LAS FASES A Y B SE OPERA RAMAL QUE ALIMENTA LA PLAZA, SE REPONEN 2-12/3 CON LA LIC 3394 POR LA CUADRILLA XM202
"
DK,04,I,0856,2018,4,G,G,TGU,4030,2018.04.13,2018.04.13,14:49,16:35,60,99,F9246-L.LOMA,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,10494,106,0.019678,534186,0.019660743,0.106,S,R,0,F9246-L.LOMA,K852R,N,-1,N,-1,K0403231482,"%.-AVE (PALOMA  ROMPE DISTANCIA ENTRE FASE Y CRUCETA OPERANDO UNA FASE DE LA SECC, XM-207 REPONE  1F/25A/R3 SECC, LIC 3399, RIM-548, SICCOS K0403231482, CTO TGU- 4030"
DK,04,I,1030,2018,4,H,*,LGZ,4010,2018.04.16,2018.04.16,10:58,13:53,20,35,SOMBRA SELVA,100,D-281,D-151A,DISTRIBUCION,RED AEREA,N,6125,175,0.011486,534186,0.011475324,0.058,S,R,0,SOMBRA SELVA,9FEA1,N,-1,N,-1,-,"LIBRANZA PROGRAMADA EN CIRCUITO, REGISTRO DK042018001700, LIC 3475, CTO LGZ4010, CAMBIO DE AISLAMIENTO ESPECIFICO EN CIRCUITO"
DK,04,I,0890,2018,4,H,*,VFD,4050,2018.04.17,2018.04.17,07:53,11:12,19,116,F2255  S ANT,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,23084,199,0.043287,534186,0.043248388,0.063,S,R,0,F2255  S ANT,9FEA3,N,-1,N,-1,K0403232348,"% AVE (PALOMA) HACE CONTACTO M.T. K0403232348 ,LICENCIA 3507 RIM 941 FUSIBLES EN TRES SECIONAMIENTOS 1F-40A/R3, 1F-15A/R3, 1F-10A/R3 COL:VILLACORZO   CIRCUITO VFD4050   XM-82,  SE CIERRA CCF 11:12"
DK,04,I,0916,2018,4,F,*,GIA,4020,2018.04.17,2018.04.17,08:42,14:15,44,89,STA CRUZ NIP,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,29637,333,0.055575,534186,0.055525579,0.244,S,R,0,STA CRUZ NIP,9FA6H,N,-1,N,-1,-,%.-K0403232357 LIC:3519  SE REALIZA EN CIRCUITO GIA4020 SE REPONE 3F-5A/R3 Y 2F-8A/R3 EN LA SECC YA QUE UN PAJARO PEGO CON LA MEDIA TENCIONDEL TRANSFORMADOR PARTICULAR:AV  CHIAPA DE CORZO  /SE CIERRA CCF 14:15
DK,04,I,0894,2018,4,G,G,TXN,4010,2018.04.18,2018.04.18,08:29,09:59,90,89,F0332-ROSARI,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,8010,90,0.01502,534186,0.015006913,0.135,S,R,0,F0332-ROSARI,9B51C,N,-1,N,-1,K0403232885,% ORDEN K0403232885 EN COL: ROSARIO UNA PAJARO (PALOMA) PROVOCA FALLA EN SECCIONADORA SE REPONE 1-40/3 EN LA FASE A; LIC 3534 RIM 571 CIERRAN CCF 10:14
DK,04,I,0899,2018,4,F,*,COP,4032,2018.04.18,2018.04.18,17:34,19:50,20,25,RANCHO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,3400,136,0.006376,534186,0.006369976,0.045,S,R,0,RANCHO,9FEA2,N,-1,N,-1,K0403233331,"% PAJARO PEGA EN LINEA M.T. Y CRUCETA HACIENDO CORTO CTO.  OPERA FASE ""A"", XM-501 RETIRA AVE CON ORDEN SICCOS K0403233331, RIM-615, LIC.3557, COP 4032 SE REPONE 1F/12A/R3 FASE ""A"". QUEDA TODO NORMAL."
DK,04,I,1070,2018,4,G,G,TGU,4030,2018.04.19,2018.04.19,00:22,01:29,40,92,F0255-REMEDI,0,D-228,D-134,DISTRIBUCION,RED AEREA,N,6164,67,0.011559,534186,0.011548391,0.045,S,R,0,F0255-REMEDI,J593M,N,-1,N,-1,-,"POR RAMA EN CONTACTO CON LA FASE C SE OPERA EL FUSIBLE DE UN RAMAL, ES ATENDIDO POR XM209, SE LABORO CON LA LIC 3560, SE REPONE 1-8/3 QUEDA NORMAL"
DK,04,I,0923,2018,4,F,*,GIA,4020,2018.04.20,2018.04.20,12:04,16:58,132,70,REFUGIO 2,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,20580,294,0.038592,534186,0.038557088,0.647,S,R,0,REFUGIO 2,K860R,N,-1,N,-1,K0403234397,"%AVE (PAJARO) COMPE DISTANCIA CRUCETA-CCF HACIENDO CORTO FASE ""C"", XM 57 RETIRA AVE Y REPONE 1F/25A/R3 SECC. FACE ""C"" DEL CTO. GIA-4020 CON LA RIM-625, LIC. 3614, SICCOS K0403234397 QUEDA TODO N ORMAL."
DK,04,I,0970,2018,4,F,*,JUY,4010,2018.04.21,2018.04.21,13:28,17:15,69,100,TSITZUN,100,D-309,D-133,DISTRIBUCION,RED AEREA,N,22700,227,0.042567,534186,0.042528955,0.261,S,R,0,TSITZUN,9L0D8,N,-1,N,-1,-,"%  K0403234698; LIC: 3632 RIM: 629; (1-8/3) FASE A; PUNTO CALIENTE EN SECCIONADORA POR FALSO CONTACTO, EN 4A PTE NTE 49 SN FERNANDO."
DK,04,I,0929,2018,4,G,G,TGU,4060,2018.04.22,2018.04.22,09:57,11:30,80,92,F0398-VISHER,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,8556,93,0.016044,534186,0.016029856,0.124,S,R,0,F0398-VISHER,K860R,N,-1,N,-1,K0403234774,"%.-PAJARO HACE CORTO CIRCUITO EN M.T. OPERANDO 1 FASE EN M.T. Y DE UN TRANSF. XM-205 CON SICCOS K0403234774; LIC:3648 , REPORTA XM 205 SE REPONE 1F-3A EN TD DE 35 KVA 3F Y 1F/25A/R3 SECC. CTO TGU 4060 CON LA RIM-595, LIC. 3648, QUED ATODO NORMAL"
DK,04,I,0928,2018,4,F,*,TXS,4030,2018.04.23,2018.04.23,11:51,20:06,12,18,CHININAL,100,D-252,D-133,DISTRIBUCION,RED AEREA,N,8910,495,0.016708,534186,0.016693083,0.099,S,R,0,CHININAL,9L0AR,N,-1,N,-1,K0403235008,"% FALSO CONTACTO EN CONECTOR DE L.V.  (PUNTO CALIENTE) DE PUENTE DAÑA ÑA FASE, XM-56 CORRIGE PUENTE DANADO EN MT FASE ""A"" EN SECC., LIC 3693 RIM-643 CTO TXS-4030, SICCOS K0403235008, QUEDA TODO NORMALIZADO."
DK,04,I,1062,2018,4,G,G,TGD,4050,2018.04.23,2018.04.23,13:04,14:10,40,56,F0526-S.6JUN,0,D-228,D-144,DISTRIBUCION,RED AEREA,N,3696,66,0.006931,534186,0.006924538,0.044,S,R,0,F0526-S.6JUN,9DY7X,N,-1,N,-1,-,"%K0403235055, LIC-3864, (1-12/3), ANDAMIO PEGA CON LINEA DE MT/ POR DESCUIDO DE TRABAJADOR AL ESTAR  LABORANDO, SE REVISA SIN DAÑO CONDUCTOR, ESQ. CUAHUTEMOC, COL. AZTECA JUAN CRISPIN."
DK,04,I,0952,2018,4,G,G,TGD,4070,2018.04.24,2018.04.25,21:38,07:56,59,99,F0499- BRAVO,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,61182,618,0.114728,534186,0.114625839,0.608,S,R,0,F0499- BRAVO,9B51C,N,-1,N,-1,K0403235987,"%K0403235987 LIC: 3749, RIM: 617 (1-10/3) FASE A, UN PAJARO PROVOCA FALLA EN ESTA SECC, SE CAMBIA CCF EN AV LAS CASAS 7 CP.00000 SANTAMARIA DE LA RIVERA"
DK,04,I,0960,2018,4,I,*,CIT,4010,2018.04.25,2018.04.25,10:14,20:28,32,18,FCO I MADERO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,11052,614,0.020725,534186,0.020706168,0.328,S,R,0,FCO I MADERO,9L0AR,N,-1,N,-1,K0403236309,"%K0403236309 LIC:3789 RIM:712 SE RESTABLECE 2-10/3 EN SECC. FASE A Y C. CAUSA DE PALOMA QUE PEGA EN LA MT  COL:EJIDO FRANCISCO I MADERO ,"
DK,04,I,0956,2018,4,F,*,JUY,4010,2018.04.25,2018.04.25,14:11,21:05,115,167,MARUSIA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,69138,414,0.129647,534186,0.129531582,0.793,S,R,0,MARUSIA,9M96L,N,-1,N,-1,K0403236553,"%-K0403236553; LIC:3792; RIM: 656 SE RESTABLECE (1-12 /3) EN SECC FASE A,CAUSA PALOMA QUE PEGA EN LA LINEA, SE SUSTITUYE  FUSIBLE VOLADO EN EDIF A DEPTO 201 TANKA PAKBAL"
DK,04,I,0961,2018,4,F,*,GIA,4030,2018.04.26,2018.04.26,08:39,11:00,86,92,SAN JUDAS TA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,12972,141,0.024325,534186,0.024303331,0.202,S,R,0,SAN JUDAS TA,9MNT1,N,-1,N,-1,K0403236963,%K0403236963 LIC-3812 RIM; 0661; SE REPONE 1-25 AMP EN FASE A  A CAUSA DE AVE QUE PEGA EN LINEA DE MT. EN ESQ LUIS VIDAL Y MORELO CHIAPA DE CORZO.
DK,04,I,0986,2018,4,G,G,TXN,4070,2018.04.26,2018.04.26,16:10,18:23,70,86,F0151-JARDPE,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,11438,133,0.021449,534186,0.021429348,0.155,S,R,0,F0151-JARDPE,K853R,N,-1,N,-1,K0403237681,"% K0403237681 Y K0403237483 LIC: 3844 RIM: 634 SE REPONE (1-40/3) FASE B, SE ORIGINA FALSO CONTACTO EN EL AILADOR  Y LA LINEA  DE MT SE RELAIZA REAPRIETE DE AMARRE EN CALLE  ALEJANDRINA COL JARDINES DEL PEDREGAL."
DK,04,I,0967,2018,4,G,G,TXN,4080,2018.04.26,2018.04.26,10:10,12:45,60,33,F_F0214_3D,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,5115,155,0.009592,534186,0.009583066,0.155,S,R,0,F_F0214_3D,9B51C,N,-1,N,-1,K0403237212,%K0403237212 LIC: 3816 RIM: 628 POR FALSO CONTACTO LINEAS DE M TENSION SALE DEL ASILAMIENTO SE ROMPIO;  SE REPONE DOS MTS  DE ALUMINIO SUA AS4 (1-65/3) Y (1-3/3) BCO 25 KVAYT L3816 EN CJON PRIV M37 L21
DK,04,I,0965,2018,4,I,*,OCZ,4050,2018.04.26,2018.04.26,06:30,13:20,42,80,BOMBANO2,100,D-228,D-144,DISTRIBUCION,RED AEREA,N,32800,410,0.061506,534186,0.06145153,0.287,S,R,0,BOMBANO2,9M9C4,N,-1,N,-1,K0403236842,"%  K0403236842, LIC: 3805 RIM: 719 SE REPONEN (3-15/3) SE RETIRAN PUNTES PROVISIONAL INST. X TERCEROS Y EQUIPO MED DANADO (PROT CIVIL); EN SN. ANTONIO BOMBANO"
DK,04,I,0993,2018,4,G,G,TXN,4060,2018.04.27,2018.04.27,10:52,12:06,59,73,F0698-S.TORR,0,D-228,D-144,DISTRIBUCION,RED AEREA,N,5402,74,0.01013,534186,0.010120767,0.073,S,R,0,F0698-S.TORR,9FB76,N,-1,N,-1,K0403238074,"% K0403238074, LIC:3873(1-65/3) FASE B, UN ALBANIL HIZO CONTACTO CON LA CABEZA EN PUNETES DEL TRANSF OPERANDO LA SECCIONADORA ,VERIFICANDO YA NO ENCONTRARON A NADIE EL ACCIDENTADO LO TRASLADARON AL HOSPITAL, SE CAMBIA CCF EN C ARRIAGA COL LAS TORRES"
DK,04,I,1035,2018,4,F,*,GIA,4020,2018.04.28,2018.04.28,13:59,16:20,79,36,NANDAMBUA,100,D-233,D-153,DISTRIBUCION,RED AEREA,N,5076,141,0.009519,534186,0.009509999,0.186,S,R,0,NANDAMBUA,9L0D8,N,-1,N,-1,-,"% K0403238522, LIC:3915, RIM:677, SE REPONE (1-8/3) PUNTO CALIENTE EN LA ARGOLLA DE FUSIBLE VOLADO CAUSA DE SOBRECARGA, SE CORRIGE Y SE CAMBIA CCF, EN PRIV LOMA LARGA COL MORELOS NANDANBUA 2A SECC"
DK,04,I,1074,2018,4,H,*,VFD,4030,2018.04.30,2018.04.30,10:52,16:39,121,135,F2366 FLORES,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,46845,347,0.087844,534186,0.08776515,0.7,S,R,0,F2366 FLORES,9B4YM,N,-1,N,-1,-,"% K0403239093, LIC:3965, RIM:559, SE REPONE (1-12/3) FASE B, FALSO CONTACTO EN FUSIBLE VOLADO ; SE REALIZA CAMBIO DE CCF, RANCHERIAS LAS FLORES , TAPACHULITA, VILLACORZO."
DK,04,I,1049,2018,4,G,G,TGU,4030,2018.04.30,2018.04.30,08:17,10:03,65,145,F0113-CANT2,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,15370,106,0.028822,534186,0.028796037,0.115,S,R,0,F0113-CANT2,9B51C,N,-1,N,-1,K0403238863,"% PAJAROS OCASIOANANCORTO DAÑANDO APARTARRAYO EXPLOTADO, XM-209 RETIRA PAJARO REPONE 1F/40A/R3, LIC 3954,RIM-633, CTO TGU-4030, SE DEJA CON POTENCIAL SICCOS  K0403238863"
DK,04,I,1082,2018,4,H,*,VFD,4020,2018.04.30,2018.04.30,17:21,18:01,16,64,F2229- 10 TE,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,2560,40,0.004801,534186,0.004796217,0.011,S,R,0,F2229- 10 TE,9FGCU,N,-1,N,-1,-,"% K0403239391, LIC:3972, RIM: 562, SE REPONE (1-12/3) FASE B  POR AVE QUE PEGA EN LA LINEA DE MT, SE REALIZA CAMBIO DE CCF, EN AV GARDENIAS SAN JUAN"
DK,04,I,1086,2018,5,F,*,TGD,4090,2018.05.01,2018.05.02,20:16,10:09,90,120,F_F1280_3D,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,99960,833,0.187277,534186,0.187277285,1.25,S,R,0,F_F1280_3D,9DW0G,N,-1,N,-1,-,"%.-K0403239663, LIC:4017, RIM:692, (1-40/3) FASE A ; CAUSA DE CHOQUE DE PAJARO SOBRE LA LINEA DE MT; SE REALIZA EL CAMBIO DEL CCF; EN 8A OTE SUR COL. EL JOBO."
DK,04,I,1098,2018,5,G,G,TXN,4010,2018.05.01,2018.05.02,20:45,01:26,50,72,F0330-ROSARI,0,D-228,D-145,DISTRIBUCION,RED AEREA,N,20232,281,0.037905,534186,0.037905102,0.234,S,R,0,F0330-ROSARI,9B57E,N,-1,N,-1,K0403239670,"% k0403239670, LIC:4009. RIM:666 (1-25/3) FASE A, CAUSA ARDILLA ELECTROCUTADA , SE REALIZA CAMBIO DEL CCF EN PROL A CD DEPORTIVA"
DK,04,I,1301,2018,5,G,G,TGD,4050,2018.05.01,2018.05.01,17:25,22:01,90,99,F0508-MISIO1,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,27324,276,0.051192,534186,0.051192122,0.414,S,R,0,F0508-MISIO1,9FPKY,N,-1,N,-1,-,"% K0403239639, LIC-3995, (1-40/3) FASE B, OPERA  POR FALSO CONTACTO EN CONECTOR , SE RESTABLECE EN AV. COVADONGA 383 FRACC. LA MISION"
DK,04,I,1130,2018,5,F,*,GIA,4030,2018.05.02,2018.05.02,19:50,22:00,54,88,C MIGUEL HGO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,11440,130,0.021433,534186,0.021433095,0.117,S,R,0,C MIGUEL HGO,9MNT1,N,-1,N,-1,K0403240161,"%.K0403240161, LIC:4055, RIM.697, SE REPONE (2-12/3) RAMAL Y (1-2/3) EN TD 30KVA 3F, CAUSA ZANATE (AVE) QUE PEGA EN RED DE MT, BARRION SAN JACINTO DE CHIAPA DE CORZO."
DK,04,I,1107,2018,5,I,*,MPE,4025,2018.05.02,2018.05.02,10:38,11:10,200,257,RAMAL CASETA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,8224,32,0.015408,534186,0.015407847,0.107,S,R,0,RAMAL CASETA,9M9C4,N,-1,N,-1,K0403239799,"%K0403239799, LIC:4025 RIM: SE REPONE (1-65/3) A CAUSA DE ARDILLA QUE PEGA EN LAS LINEAS D MT; SE CAMBIA EL CCF EN COL ROMULO CALZADA CUARTEL DE LOS SOLDADOS"
DK,04,I,1126,2018,5,G,G,RDB,4015,2018.05.03,2018.05.03,08:29,14:15,59,137,F0843,0,D-228,D-133,DISTRIBUCION,RED AEREA,N,47402,346,0.088809,534186,0.088808702,0.34,S,R,0,F0843,9DY7T,N,-1,N,-1,K0403240343,"%. k04043240343, LIC-4084, RIM-679,(1-65/3), FALSO CONTACTO PUENTES SUELTOS DEL LADO CARGA  LE FALTA COBRE COLILLAS SE HACEN CONEXIONES DE LAS TRES FASE SE REPONE CCF, CARR E ZAPATA KM8"
DK,04,I,1458,2018,5,G,*,RDB,4045,2018.05.04,2018.05.04,07:25,11:09,317,429,*****,100,D-252,D-125J,DISTRIBUCION,RED AEREA,N,96096,224,0.180038,534186,0.180037995,1.184,S,T,JARDINES,0,9L0AR,N,-1,N,-1,-,"%K0403241208, LIC-4081 DERIVADO DE FALLA DE UN DIA ANTERIOR CTO RDB-4045, SE DEJA TRASFERIDA LA CARGA AL TGD-4090, POR PROBLEMA SOCIAL, NO SE NORMALIZA LA CARGA DEJANDO AFECTADO CENTROS DE CARGA. YA QUE EL RESTAURADOR NO RESPONDIO QUEDANDO BLOQUEADO."
DK,04,I,1143,2018,5,F,*,GIA,4030,2018.05.04,2018.05.04,14:27,20:36,86,43,STA CECILIA,100,D-228,D-133,DISTRIBUCION,RED AEREA,N,15867,369,0.029727,534186,0.029727178,0.529,S,R,0,STA CECILIA,9L0D8,N,-1,N,-1,K0403241791,"%K0403241791 , LIC:4133, (1-10/3) POR  FALSO CONTACTO PROVOCA PUNTO CALIENTE EN ARGOLLA DE FUS VOLADO, AMINO VEC NUCATILI COL. CHIAPA DE CORZO,"
DK,04,I,1451,2018,5,H,*,LGZ,4010,2018.05.04,2018.05.04,14:09,14:21,1592,2953,*****,100,D-319,D-125E,DISTRIBUCION,RED AEREA,N,35436,12,0.06639,534186,0.066390135,0.318,S,T,LA BODEGONA,0,9MNTT,N,-1,N,-1,-,"% SCADA, LIC. 4117, 3 PZAS APARTARRAYO DE DISTRIBUCION DAÑADO;  SE REALIZA CAMBIO DE APARTARRAYOS,  R0308 OBREGON; C POR SUPERVISORIO."
DK,04,I,1172,2018,5,H,*,LGZ,4010,2018.05.05,2018.05.05,16:11,18:30,120,138,F2467,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,19182,139,0.035938,534186,0.035937904,0.278,S,R,0,F2467,9M9C7,N,-1,N,-1,K0403242005,"%.- K043242005, LIC:4160, RIM:602, (1-25/3) FASE A, OPERA POR DESCARGA ATMOSFERICA , EN 2SUR COL NVO MEXICO."
DK,04,I,1159,2018,5,F,*,RDB,4045,2018.05.05,2018.05.05,11:18,17:00,27,25,BUENA VISTA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,8550,342,0.016019,534186,0.016018615,0.154,S,R,0,BUENA VISTA,9L0D8,N,-1,N,-1,K0403241955,"% K04043241955, LIC:4157, RIM:721, SE REPONE (1-12/3), AVE PEGA EN LAS LINEAS DE MT, FRACC LOS ARBOLITOS, EN 4 NTE Y 8 OTE , SUCHIAPA"
DK,04,I,1170,2018,5,I,*,LMX,4012,2018.05.05,2018.05.05,21:49,21:55,12,30,RIA ROSENDO,100,D-279,D-125B,DISTRIBUCION,RED AEREA,N,180,6,0.000337,534186,0.000337234,0.001,S,R,0,RIA ROSENDO,9MNTB,N,-1,N,-1,K0403242043,"%- K0403242043, LIC:4166, RIM:791, (2-40/3) FASE A, OPERA POR DESCARGA ATMOSFERICAS. EN COL ROSENDO ZALASAR"
DK,04,I,1155,2018,5,F,*,JUY,4010,2018.05.05,2018.05.05,10:36,15:19,69,66,VCENTE G,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,18678,283,0.034994,534186,0.034993649,0.326,S,R,0,VCENTE G,9L0D8,N,-1,N,-1,K0403241951,"% K0403241951, LIC:4153, RIM:719,(1-2/3) EN TD 45KVA (2-8/3) SEC 2SUR Y 1PTE  (2-10/3)SEC 2PTE Y 1 SUR  CHOQUE DE ZANATE (AVE) EN LINEA D MT, EN  CARR HACIA SAN FERNANDO."
DK,04,I,1181,2018,5,F,*,GIA,4030,2018.05.07,2018.05.07,10:48,18:35,54,58,C MIGUEL HGO,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,27086,467,0.050746,534186,0.050746224,0.42,S,R,0,C MIGUEL HGO,9L0D8,N,-1,N,-1,K0403242430,"% K0403242430 LIC:4214 (1-12/3) FASE A, CAUSA  PAJAROS CHOCAN CON LINEAS DE MT, EN PLAYA GRANDE CHIAPA DE CORZO"
DK,04,I,1182,2018,5,F,*,GIA,4010,2018.05.07,2018.05.07,11:15,18:40,48,65,TIA AMELIA,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,28925,445,0.054192,534186,0.054191631,0.356,S,R,0,TIA AMELIA,9MNT1,N,-1,N,-1,K0403242462,"% K0403242462 LIC:4215 (1-12/3) FASE B, CAUSA  PAJAROS ROMPEN DISTANCIA AL CHOCAR CON LINEAS DE M T, EN RIVERA CUSPASMI"
DK,04,I,1201,2018,5,F,*,GIA,4020,2018.05.08,2018.05.08,14:50,16:40,70,145,FLECHAS,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,15950,110,0.029883,534186,0.02988268,0.128,S,R,0,FLECHAS,9MNT1,N,-1,N,-1,K0403243836,"% K0403243836, LIC:4249. (1-10/3) FASE B: CAUSA DE AVE QUE PEGA EN LA RED DE MT; EN  CJON  SANTA ROSA  RIVERA LAS FLECHAS,"
DK,04,I,1202,2018,5,F,*,JUY,4010,2018.05.08,2018.05.08,19:31,21:02,69,100,TSITZUN,100,D-228,D-145,DISTRIBUCION,RED AEREA,N,9100,91,0.017049,534186,0.017049053,0.105,S,R,0,TSITZUN,9L0AR,N,-1,N,-1,K0403243982,"% K0403243982, LIC:4261. (1-12/3) FASE A; CAUSA DE AVE PEGA CON LAS LINEAS DE MT, EN 4AV NTE PTE 55 BARRIO GUADALUPE MUNICIPIO DE SAN FERNANDO."
